# AIDC 液冷智控软件：产品与使用手册

**软件 v0.7.0 · 支持配置 schema_version="0.1" 与 "0.2" · 核对日期：2026-09-17。** 本文是唯一维护的完整说明，覆盖产品定位、配置、算法、设备接入、仿真验证和代码职责。README 只保留快速入口；HTML 由本文生成。

当前交付是部署于边缘计算机的 CDU 监督控制工程验证版。已经实现 Modbus TCP 读写、流量/压差控制、数据记录、有界水力参数校准，并用实际 Sustain-LC FMU 完成闭环。**尚未连接厂家真实 CDU；本次 FMU 实验没有取得节能收益。** 可用于开发和协议联调，距离现场产品交付仍有明确工作。

v0.7.0 新增 **P0′ 通用配置与绑定校验、P1′ 只读静态水力分析**：Schema 0.2 显式描述流体回路、连接点、元件和支路，提供条件流量/压力估计、保守模型区间、局部可辨识性筛查及留出数据校核。它不创建控制任务、不连接设备、不自动修改参数。Schema 0.1 的单 CDU 控制、在线增益校准及原 FMU 路径保持独立兼容。使用方法见第 3.2、8.5 节。

v0.6.0 在本机边缘工作台中新增功率预测接入、按拓扑聚合的真实前馈链路和多独立控制域总览，并重做运行界面。预测输入契约及使用方法见第 8.4 节。

v0.5.0 起提供本机边缘工作台：拓扑查看、运行趋势、决策回放、配置草稿与发布版本、后台合成仿真和受控 Modbus 会话。所有页面使用保存的或正在采集的记录；空缺数据不由演示数值补齐。该版本引入的 Schema 0.1 physical_topology 字段用于连接校验和展示，不参与支路水力求解或节点热仿真；v0.7.0 新增的 Schema 0.2 使用另一套显式水力图。使用流程见第 8.3 节。

## 1. 先看什么、先运行什么

向上级汇报可用 [CDU 监督控制阶段验证汇报](../outputs/cdu-briefing-20260916/index.html)：选取 60/75/60 kW 每阶段 60 min、Kp=2 的收敛案例，含物理功能图、信息流、观测/执行清单、参数释义与能耗对照。该页是已保存实验的说明材料，未更改默认配置；完整 29 组总报告继续保留。

没有硬件时，可先运行 Schema 0.2 的只读水力分析；原 Schema 0.1 路径仍按“合成热工仿真 → 本机 TCP 联调 → 实际 FMU 闭环”使用。前两项需要 Python 3.9+，核心无第三方运行依赖；当前使用 Unix 的 fcntl 锁，Windows 还需适配。FMU 需要单独的 PyFMI 环境，本机通过已有 Docker 镜像运行。

以下命令先进入项目目录；每次实验使用新的输出目录，避免混合实验、审计与模型。

```bash
cd "/Users/song/Files/AIDC/液冷/液冷产品/lc-control"

# 本机工作台：启动后访问 http://127.0.0.1:8765
python3 -m lc_control serve

# 下列 CLI 也可在另一终端独立运行
# 配置检查，不连接设备
python3 -m lc_control validate examples/thermal_liquid_to_liquid.json

# Schema 0.2：静态水力分析，输出文件而非运行目录
python3 -m lc_control analyze examples/hydraulic_parallel_v02.json \
  --domain DOMAIN_SECONDARY --output outputs/hydraulic-first-001.json

# 合成热工对象：固定设定值 / 固定参数算法 / 在线校准算法
python3 -m lc_control simulate examples/thermal_liquid_to_liquid.json --output outputs/my-l2l-001
python3 -m lc_control simulate examples/thermal_liquid_to_air.json --output outputs/my-l2a-001

# 实际 TCP 报文交换，对端是本机模拟器
python3 tools/wire_demo.py

# 实际 FMU：Docker 需已启动，镜像需已存在
python3 tools/run_sustain_fmu.py --docker \
  --fmu /Users/song/Developer/sustain-lc/LC_Frontier_5Cabinet_4_17_25.fmu \
  --output outputs/my-fmu-001
```

| 想了解什么 | 阅读位置或已有结果 |
|---|---|
| 定位、功能与上下游 | 第 2 节；[当前实施框架与通信链路双图](实施框架与通信链路.html) |
| 配置、拓扑、观测与控制映射 | 第 3–4 节；[现场模板](../examples/field_template.UNBOUND.json) |
| 算法、学习与外部功率预测 | 第 5–6 节 |
| 通用配置与只读水力分析 | 第 3.2、8.5 节；[合成并联支路配置](../examples/hydraulic_parallel_v02.json) |
| 厂家适配和边缘部署 | 第 7–8 节 |
| FMU 使用及验证边界 | 第 9 节；[最新跟踪修正报告](../outputs/fmu-validation-20260915/index.html) |
| 当前指标与后续目标 | 第 10、13 节 |
| 逐文件职责、故障恢复 | 第 11–12 节 |

## 2. 产品定位、模块和上下游

可先看 [当前实施框架 PNG](assets/aidc-implementation-overview.png) 与 [代码和通信链路 PNG](assets/aidc-control-dataflow.png)。[双图查看页](实施框架与通信链路.html) 提供可放大的 SVG。两图已更新为 v0.7.0：保留 Schema 0.1 的工作台、预测前馈、多独立域控制与 FMU 路径，新增独立的 Schema 0.2 只读水力分析带。分析链路不创建设备适配器或驱动支路阀；使用方法见第 8.5 节。Schema 0.1 图中的绿色表示候选与下发，蓝色回箭头表示采集与回读，模块调用由 Engine 编排；底部蓝色带表示 Schema 0.2 的只读分析与报告。界面使用方法见第 8.3–8.4 节。FMU 走独立实验适配路径，不经过现场 Modbus 网口。文件名带 `-v04` 的原图仍是 v0.4.1 历史快照。

软件接收配置、设备观测和可选负荷预测，计算 CDU 监督层目标。CDU 本地 PLC/DDC 继续负责泵阀快速内环、联锁和失联接管。通用性来自统一数据语义、能力声明和独立适配器；不意味着任意品牌仅填 IP 就能控制。

```text
上游：设备点表 / 工程限值 / CDU—机柜—热汇关系 / 可选机柜功率预测
                                  ↓
边缘软件：接入归一 → 数据检查 → 热需求与目标计算 → 命令网关
                         ↑              ↓                 ↓
                         └── 参数校准 ← 数据和决策记录     目标下发
                                                          ↓
下游：CDU 本地控制器 → 泵阀与液冷回路 → 运行反馈 → 接入归一

外部 BMS / iCooling / 冷源群控：先明确控制权与协调接口
当前未实现这些平台的专用连接器或多 CDU / 冷站协调器
```

| 模块 | 已实现 | 当前边界 |
|---|---|---|
| 配置与拓扑 | 0.1 保留供回端口图；0.2 增加独立资产树、水力图、流体回路、支路、语义点表引用及域能力 | 关系布局不写死设备层数；分析有明确规模与模型范围，不能推导未声明连接或控制能力 |
| 只读水力分析 | 0.2 静态流量/压力求解、声明误差范围内区间、局部辨识筛查与留出校核 | 仅模型估计，不读点表、不拟合/晋升参数、不控制硬件，不提供支路热动态或降额/N+1 证明 |
| 接入采集 | Modbus TCP、标准单位、时间与质量、告警、模式、属主、目标回读 | 无厂家实机验收；无 RTU、BACnet、SNMP、Redfish 驱动 |
| 控制 | 热需求计算、正温差反馈、流量或压差目标 | 自动策略保持供温，不直接调泵频，不做全站总能耗寻优 |
| 外部功率预测 | 发布版本绑定的 HTTP 输入、节点/机柜去重聚合、有效期/时钟校验、每周期前馈和使用审计 | 不生成上游预测；只调 CDU 聚合目标，没有独立机柜阀门分配 |
| 预测预警 | 一阶回液预测、软限值风险、容量不足、通信/数据故障记录 | 时间常数来自配置；无独立热负荷时可能退化为持值；不是芯片模型 |
| 校准 | 水力增益拟合、时间保留验证、有界晋升、模型恢复 | 只学习一个聚合水力参数，不学习安全限值 |
| 执行网关 | 运行模式、限幅限速、期限、预写审计、回读、暂停和释放 | 设备必须独立实现失联保护；不自动重新获取控制权 |
| 仿真与功耗 | 合成热模型、TCP 模拟器、CSV 回放、实际 FMU 闭环、电量比较 | 结果仅对相应模型和实验条件有效 |
| 运维工作台 | 本机网页、实时/历史状态、决策回放、草稿校验/发布、后台任务和趋势 | 仅本机访问；未实现多用户角色、通知、长期留存或跨主机高可用 |

## 3. 配置与最小拓扑

示例模板放在 `examples/`，工作台创建的版本保存在 `outputs/workbench/configs/`。软件 v0.7.0 与配置版本 "0.1" / "0.2" 是两个概念；不要把 schema_version 改为软件版本。0.1 保持原控制语义，0.2 仅开放分析，不能只改版本号就把旧场景变为可求解管网。只有原运行路径通过校验与能力检查后才建立适配器。现场模板空地址及占位 IP 会故意导致校验失败，其余数值也只是示例。

`experiments/fmu_validation_matrix.json` 是 FMU 多工况实验编排配置，不能传给场景 `validate`；由 `tools/run_fmu_validation_matrix.py --matrix` 读取。批量检查场景时逐个调用 `validate`，将 `field_template.UNBOUND.json` 作为预期失败的负例。原始运行 `.log` 默认由 Git 忽略但保留在本地；需要版本管理的验证结果应作为明确命名的报告单独评审。

### 3.1 Schema 0.1：原 CDU 控制配置

| 配置位置 | 内容 | 对核心的影响 |
|---|---|---|
| 根字段 | schema_version、scene_id、topology_version、provenance、notes | 版本与来源；拓扑版本参与命令检查 |
| assets | 稳定 id、kind、label、parent_id；可登记机柜内 node 和管网部件 | 校验引用与父子关系；增加资产不自动增加实测或模型 |
| control_domains | id、cdu_id、owner、heat_sink_id、served_racks、shared_hydraulics | 选择对象、归属、预测聚合范围及共享控制限制 |
| devices[id].type / adapter | liquid_to_liquid 或 liquid_to_air；mock、thermal_sim、modbus_tcp、sustain_fmu | 选择热汇检查和适配器；FMU 走专用实验入口 |
| connection / points | 网络、超时、标准量与设备点位绑定 | 通信、解码、单位及状态语义 |
| controls | unit、minimum、maximum、max_step、minimum_interval_s、allowed_modes | 可写能力与动作约束 |
| guards / max_data_age_s | 观测工程上下限、允许数据年龄 | 异常阻止优化，进入暂停/接管流程 |
| policy | 比热、流量范围、温差、回温软限值、水力先验、时域、校准开关 | 需求计算、预测和晋升条件 |
| write_enabled / commissioning | 点表/限值确认、唯一控制权、设备看门狗、本地接管、证据引用 | 真实控制门槛；配置勾选不是自动认证 |
| initial_setpoints / initial_observations / simulation | 仿真初值、对象参数 | 仅用于开发对象，不能冒充实测 |
| extensions | 厂家/固件、文档、工程标签等元数据 | 普通核心不自动执行；FMU 工具专门读取 sustain_fmu_experiment |
| physical_topology | evidence、ports、connections、layout | 供回连接与回路侧别校验、物理连接展示；不求解管网 |
| policy.kind | 已注册策略标识；缺省 flow | 策略工厂选择，目前内置为原有 FlowPolicy |

**可登记并展示机柜、节点和明确的供回管连接。** 当前执行器仍为每台 CDU 一个域，CLI/每个工作台任务选择一个域；独立域可以建立各自任务。served_racks 决定哪些机柜预测汇总到该 CDU，物理图与服务关系需一致。没有 physical_topology 的旧场景只显示“服务关系”，不画成已核验的水管。液对液/液对气类型不决定压差/流量控制，实际可写能力才决定。

普通现场网关在 shared_hydraulics=true 时拒绝单域自动控制。不能为绕过检查把共享回路填成独立。这条 0.1 自动控制路径没有跨域冗余供液、支路压降求解或机柜最小流量分配。0.2 新增的是独立的静态支路分析，不会为该路径自动补齐协调算法；FMU 的受限实验例外见第 9 节。

拓扑、工质、设备或策略变更后应重查参数与边界。模型恢复绑定完整场景哈希，改变配置不直接继承旧模型。界面支持草稿编辑、校验与发布，已运行会话保持原快照；启用新版本需要新会话，尚不支持热更新控制参数。拖动画布只改布局，不改管路或实际设备。向 extensions 增加字段不会自动增加物理算法。

physical_topology.ports 的每个端口包含 id、asset_id、side（primary/secondary）、direction（supply/return）、loop_id；这里 direction 表示供回用途。connections 使用 id、from_port、to_port 明确连接。板换两侧禁止以液路边直连；供回管分别声明，不能把供回短接。evidence 为 illustrative/declared/verified，verified 还需 evidence_reference；软件只核对声明完整性，不替现场认证。layout 为资产 ID 到 {x,y} 的映射；仅服务图的布局存于 extensions.ui_layout。

可达性按“资产＋loop_id”检查，同一设备上的不同水路不会被隐式连通。每个服务对象必须具有同回路可达的供液与回液路径，不要求供回管一定直连同一对资产。`examples/workbench_split_headers.json` 包含分开的供液/回液总管和配置态平衡阀；阀门没有驱动绑定，不会因此获得独立控制能力。液对气 CDU 的空气热汇不能被画成一次侧水管。

### 3.2 Schema 0.2：P0′ 通用描述与 P1′ 只读分析

以 [hydraulic_parallel_v02.json](../examples/hydraulic_parallel_v02.json) 为可运行起点。示例有两个机柜、四个节点支路；阀门/冷板路径使用给定工作点的等效阻力，所有边界、阻力和最低流量要求都是合成条件，不是 OEM 参数或现场校准结果。

三类关系分别维护：`assets.parent_id` 是资产归属树；`hydraulics` 是可有并联/闭环的水力连接图；`control_domains` 声明分析/权限范围。资产父子关系不产生液路，机柜和节点父子支路流量不能重复相加作为全站总流量。界面按关系遍历布局，不再按设备类型限制为固定五层；这不代表已经实现无限规模的管网求解或大图分页。

| 配置部分 | 当前字段与含义 | 使用边界 |
|---|---|---|
| `assets` | `id`、`kind`、`label`、`parent_id` | 稳定资产身份与无环归属；登记阀门不自动产生阀位读写 |
| `fluid_circuits` | `id`、`density_kg_m3`、`dynamic_viscosity_pa_s`、`specific_heat_j_kg_k`、`source`、`evidence_scope` | 声明工质性质、来源和适用条件；密度缺失不能求解，管段模型还需黏度。比热目前只存声明，不据此生成热动态 |
| `hydraulics.junctions` | `id`、`circuit_id`、`elevation_m`；已知边界另有 `pressure_pa`、`source`、`evidence_scope` | 压力单位 **Pa**，与 0.1 的 `cdu.sec_dp` **kPa** 不同。未给定压力的连接点由模型求解；显式 `pressure_pa:null` 表示边界未知，不补零 |
| `hydraulics.elements` | `id`、`kind`、`from_junction`、`to_junction`、`asset_ref`、`parameters`、`state` | 水力元件与方向；仅同一流体回路内连接。换热器两侧不能以质量流动边相通 |
| `branches` | `id`、`asset_ref`、`flow_element_id`、`min_flow_kg_s`、`max_flow_kg_s`、`child_branch_ids` | 将一条元件流量关联为支路指标；父子支路用于归属和统计边界，不重复计量 |
| `control_domains` | `id`、`member_asset_ids`、`circuit_ids`、`branch_ids`、`actuator_ids` | 新版不使用单个 `cdu_id` 推断所有对象。选择域时计算其完整回路，不裁掉未显示的支路 |
| `points` | `id`、`asset_ref`、`quantity`、`unit`、`binding_ref`、`location_ref`；差压可声明 `pressure_terminals` | 语义测点引用唯一协议映射；未接入时用 `status:"unbound"`，不生成读数 |
| `actuators` | `asset_ref`、`element_ref`、`setpoint_ref`、`actual_feedback_ref`、`control_ref`、`authority_domain_ref` | 保留执行器声明并核对引用；当前 0.2 不执行这些动作 |
| `thermal_couplings` | 跨流体回路的热关联声明 | 不等于已实现换热动态、芯片热模型或风液协同 |
| `analysis` | 可选 `identifiability`、`validation` | 指定局部筛查与留出校核，不触发自动辨识、参数晋升或控制 |

模型参数需要按元件选择，不能用一组任意默认数覆盖所有硬件：

| `kind` | 已实现关系及主要参数 |
|---|---|
| `resistance` / `heat_exchanger` | 等效压降 `Δp = R·q·abs(q) + L·q`；`resistance_pa_per_kg_s2`、`linear_pa_per_kg_s`。换热器这里只表示液侧压损 |
| `pipe` | 几何与工质决定压损；`length_m`、`diameter_m`、`roughness_m`、`minor_loss_k`，并需密度和黏度；包括层流/过渡/湍流近似 |
| `valve` / `manual_balancing` | 可用明确等效阻力，或 `kv_m3_h` + `characteristic:"linear"`，或 `kv_curve:[{position,kv_m3_h}]`；Kv 路径需 `state.position`，开度不得超出曲线 |
| `check_valve` | 给定阻力和 `cracking_pressure_pa`；关闭/反向条件不强制产生正流量 |
| `pressure_independent` | `flow_setpoint_kg_s`、`min_dp_pa`、`max_dp_pa`、`below_min_resistance_pa_per_kg_s2`；压差不足时按给定特性退化，不能凭设定值制造可用流量 |

当前没有泵曲线求解器。CDU 供回压力作为明确声明的外部边界，不是通过点表下发的目标，也不提供绝对压力安全、冷源余量、泵组合或 N+1 证明。密度、黏度按配置常值计算，不是随温度自动更新的工质库。

**点表只保留一份协议事实来源。** 寄存器地址、数据类型、字节序和单位换算仍放在 `devices[device_id].points[group][key]`。新版 `points[].binding_ref` 只保存 `{device_id, group, key}`；`location_ref` 将语义点关联到 `junction_id`、`element_id` 或 `branch_id`。不在 `points` 内复制 address/scale 等通信字段。`actuators.control_ref` 另引用已有 `devices[].controls`，必须与设定点引用一致。即使引用完整且旧 commissioning 为真，0.2 仍不建立驱动或授予控制能力。

校验分三层：`schema_valid` 表示结构与引用成立；`analysis_ready` / `capabilities[].analysis_ready` 表示全场景/所选域的参数与边界是否够用；`execution_ready` 在本版本始终为 `false`。缺物性、压力参考、阻力或阀位可保留为未就绪草稿，不能把缺失值默认为零。分析范围目前每域最多 **64 个未知压力、256 个元件**；超限明确报出范围限制，不能以配置能保存推断求解器具备相同规模。

## 4. 观测量、控制量与设备点表

本节标准量与读写说明对应 Schema 0.1 运行路径。Schema 0.2 可以引用同一份点表声明，但当前分析不读取这些点位，也不生成实测记录或写命令。

| 标准量 | 内部单位 | 来源与用途 |
|---|---|---|
| cdu.sec_supply_temp / cdu.sec_return_temp | K | 二次供回液实测温度，热需求与保护检查 |
| cdu.sec_flow | kg/s | 二次质量流量，控制和水力校准 |
| cdu.sec_dp | kPa | 实际供回差压；不能用目标值或单点绝压冒充 |
| cdu.liquid_load | W_th | 可选独立液冷热负荷；缺失时由流量/温差反算 |
| cdu.electric_power | W_e | 可选电功率；需明确泵、整机或其他计量边界 |
| cdu.sec_supply_temp_sp | degC | 供液目标；自动策略保持，不寻优 |
| cdu.dp_sp / cdu.sec_flow_sp | kPa / kg/s | 自动策略二选一输出的目标及回读 |
| cdu.pump_speed_rel | 1 | 契约支持，当前 FlowPolicy 不输出泵速 |
| status.mode / owner / alarm | 设备枚举/状态 | 实际模式、归属和告警；未知不视为正常 |
| status.sample_counter | 设备计数 | 可选源停更检测；无真实计数不能证明传感器刷新 |

点表分 observations、setpoints、status、commands。绑定提供零基 address、read_function、dtype、unit；按需提供 byte_order、word_order、scale、offset、invalid_raw。设定量另需 write_function、tolerance，可用 write_address 区分写地址；当前读写共用编码与换算。

实现 FC01/02 单个位读取、FC03/04 寄存器读取、FC06/16 寄存器写入，以及 16/32 位有符号/无符号整数、Float32、布尔位。未实现 FC05/15 线圈写入、位域读改写、多步提交握手或延迟确认状态机。异步更新目标的设备应扩展适配，不能仅扩大回读容差掩盖失败。

- OEM 可能使用 40001 或一基编号；确认表示方式后转换为 PDU 零基地址，不能一律减 40001。
- °C 温度观测用 offset=273.15 转 K；温度设定仍为 °C。
- L/min 流量按实际密度换算：kg/s = L/min × density_kg_m3 / 60000。工质比热和密度都要有依据，不自动假定为纯水。
- 网络新回包不等于 PLC/传感器新采样。源计数器检查停更，不能替代传感器校准。
- setpoint_confirmed 表示目标回读一致；实际温度、流量、压差响应需单独看观测。

只读配置允许 controls={}。无写点、模式/归属不明或告警不可用时，不能宣称控制就绪。`examples/modbus_emulator.json` 地址为虚构，不能用于硬件。

## 5. 控制与在线校准

本节是原 Schema 0.1 的在线控制算法；0.2 分析不调用这条 Engine/FlowPolicy 控制循环。

当前是有界规则控制，先计算液冷热需求，再调流量或压差。没有深度学习控制器，也没有以总冷却能耗为目标的优化求解。

```text
热负荷 Q = 独立液冷热负荷（若有）
         或 cp × 实测质量流量 × (回液温度 − 供液温度)
需求热量 = max(当前热负荷, 有效外部预测峰值)
可用温差 = min(目标温差, 回温软限值 − 当前供温)
需求流量 = 需求热量 / (cp × 可用温差) + 正温差超差反馈

流量模式：目标 = 有界需求流量
压差模式：稳态压差 = (有界需求流量 / gain)^(1/exponent)
          候选 = 稳态压差 + dp_feedback_gain × (稳态压差 − 实测压差)
再经设备范围、单次幅度、死区、最短间隔和命令网关检查
```

无效数据、告警、供温超过策略回温软限值等条件会阻止正常优化。需求超能力记录容量不足，不能通过不断增大目标保证超出设备容量的需求。

一阶回温预测使用配置 thermal_tau_s 与 horizon_s。如果负荷来自同一组当前温差/流量且无独立预测，可能退化为持值预测；低误差不能证明预测有效。

### 5.0 水力模型与实际压差反馈（v0.4.1）

默认通用配置保持旧控制行为；当前 FMU 示例已切换为修正模型。三个 gain 不要混淆：水力 gain 将压差换算成流量；dp_feedback_gain 是新增外环 P 反馈；FMU 本地 PID 的 k 是设备内部参数，本次未修改。

| 参数 | 含义与取值 |
|---|---|
| `hydraulic_model` | 显式给出 `exponent`、`gain`、`gain_bounds` 三个字段；不能与旧 `flow_per_sqrt_kpa` / 顶层 `gain_bounds` 混用 |
| `exponent` | 0.25–1.5 内的固定模型指数；旧模型 0.5；本次 FMU 1.0，不能直接套给其他 CDU |
| `gain` | 单位 kg/s/kPa^exponent；FMU 固定负荷 hold 辨识为 0.0646448823，边界 [0.04, 0.09] |
| `dp_feedback_gain` | 0–2，无量纲，默认 0；只用于压差控制；FMU 取 2。逐步逼近后补偿消退，无积分积累，仍经过限幅限速 |
| `calibration_max_dp_error_kpa` | 可选正数；当前压差未靠近回读目标时清空训练窗口并冻结晋升；FMU 取 0.5 kPa |

反馈默认关闭，现场须按实际阶跃结果整定。反馈可能增加瞬态泵耗，不能由“误差下降”直接推出节能。FMU 示例的指数和初值只来自先前恒定负荷数据，不读取评估时段的未来负荷。修正实验没有触发在线晋升，效果来自事前辨识与反馈。

新增决策记录 `equilibrium_control_target`（模型稳态目标）、`raw_control_target`（含反馈候选）、`bounded_control_target`（限幅）、`limited_control_target`（限速）、`flow_tracking_error_kg_s`、`dp_tracking_error_kpa`、`model_flow_at_min_dp_kg_s` / `model_flow_at_max_dp_kg_s`。实际执行仍以 receipt 与 Master 写入日志为准。记录 `control_rate_limited`、`control_below_minimum`、`feedback_command_clipped` 等原因，保留原需求曲线，不通过改需求假装跟上。

当前上限由 `policy.py` 的 `DP_FEEDBACK_GAIN_BOUNDS = (0.0, 2.0)` 明确限制。2.0 是软件允许整定范围的上界，不是设备物理上限，也不是所有机房的稳定性保证。已有 FMU 矩阵只测试 0、1、2 三个离散值；小幅负荷下 Kp 从 0 增到 2，流量 MAE 由 0.508 增至 0.600 kg/s，泵耗由 3.511 增至 3.633 kWh。增大 gain 不保证更准确或更节能。扩大支持范围前，应补充延迟、噪声、限幅限速和多负荷工况验证；当前不会因单次配置值合法就推荐用于现场。

### 5.1 学习逻辑与参数恢复

只校准 flow ≈ gain × dp^exponent 中的聚合增益，exponent 固定、不在线学习。旧配置仍为平方根模型（exponent=0.5）；参考 FMU 修正配置采用局部辨识的线性模型（exponent=1）。需要正常质量、无告警、准稳态、非执行器边界且有足够压差变化。缺实际压差、异常或明显瞬态时冻结/清理样本，不把目标当测量拟合。

最近最多保存 60 个合格样本，最后 8 个按时间保留验证，训练至少 12 个；至少积累 20 个后，按采样计数每 10 个尝试候选。候选在 gain_bounds 内、单次变化最多 ±2%、验证 MSE 改善超过 2% 才可晋升；adaptive_enabled=false 时仅记录候选。

现场先关闭自动晋升，积累数据再开放。滚动保留窗口可重叠，不替代独立长期验证。学习不会放宽 guards 或 controls。原始数据和晋升写入 SQLite；相同完整配置可恢复已发布参数，重启后拟合窗口重新积累。

**更准确不自动等于更省电或更快。** 直接流量模式不使用该增益换算目标；本轮 FMU 校准后泵电量增加。响应速度、温度和能耗应分别评价。

## 6. 外部机柜功率预测

当前预测消费与 CDU 前馈仅用于 Schema 0.1。Schema 0.2 的机柜/支路功率预测分配尚未实现，工作台对应页明确返回不支持。

`run ... --forecast-file forecast.json` 每周期读取文件，生产方用临时文件加原子重命名更新。本节保留 CLI 文件输入格式；v0.6.0 工作台另提供发布版本绑定的 HTTP 接口及节点/机柜输入，见第 8.4 节。两者都是预测消费接口，不生成预测，不内置任务调度连接器。

下面是格式示例，运行时替换为当前 Unix 秒并覆盖有效时域；rack_id 必须匹配所选域 served_racks。

```json
{
  "issued_at": 1800000000,
  "valid_until": 1800000030,
  "unit": "W_e",
  "racks": [
    {"rack_id": "RACK_01", "liquid_fraction": 0.8,
     "samples": [{"at": 1800000000, "power_w": 50000},
                 {"at": 1800000030, "power_w": 60000}]},
    {"rack_id": "RACK_02", "liquid_fraction": 0.8,
     "samples": [{"at": 1800000000, "power_w": 50000},
                 {"at": 1800000030, "power_w": 60000}]}
  ]
}
```

要求机柜完整且唯一、时间网格一致；拒绝缺失、重复、过期、错位、错误单位和非有限值。机柜总电功率乘液冷分担比例后按 CDU 汇总。当前仅用预测峰值增加需求，不用低预测压低已观测热需求。

这里的提前冷却是提前增大流量/压差，没有主动降低供温或命令冷站预冷。收益取决于预测提前量、误差、电到热时延、分担比例与设备响应。OEM liquid_load 若仍由同一温差/流量计算，就不是独立前馈信息。

## 7. 厂家接口依据与现场适配

以下保留前期调研中直接相关的一手资料。它们不是本项目兼容认证；型号、固件、点表、写权限、交接方式需逐台核对。本次整理核对本地代码与实验，没有重做全网厂家调查。

| 对象与来源 | 与本产品相关的做法 | 当前结论 |
|---|---|---|
| [深度智控 DeepChip](https://www.deepctrls.com/products/deepchip) | 设备侧感知、本地推理、液冷闭环定位 | 借鉴边缘执行与数据闭环；没有其私有算法/OEM 通用写接口，不采用其营销数字作为本项目指标 |
| [华为 iCooling](https://www.huawei.com/en/huaweitech/publication/90/smart-cooling-data-centers) / [TMU](https://digitalpower.huawei.com/ph/data-center-facility/tmu) | 上层优化平台与液冷设备是不同对象 | 未获得目标型号完整可写点表；iCooling 不是通用 CDU API |
| [英维克插框 CDU](https://www.envicool.com/productinfo544/0.html) | 列出 Modbus/SNMP 监控 | 无本项目完整写点表/交接验证，不能声称已适配 |
| [Vertiv XDU450 手册 Rev B，2022](https://www.vertiv.com/48e9f4/globalassets/shared/70616-xdu450-application-and-planning-guide-rev-b_7-22-final-locked.pdf) | 附录公开 Modbus 状态/告警/输入寄存器 | FC04 中温度目标属于读取项；远程停机线圈不是释放到本地自动命令；不外推到其他型号 |
| [施耐德液冷](https://www.se.com/au/en/work/products/product-launch/liquid-cooling-products/) / [Motivair 通信](https://www.motivaircorp.com/products/chilleddoor/remote-communication/) | PLC/BMS 集成，Modbus、BACnet IP/MS/TP、Lon 等 | 仍需对应型号点表，不能假定全系列统一写接口 |
| [Midea CDU](https://hvac.midea.com/products/datacentersolutions/cdu/833885013143621.shtml) | Modbus RTU/TCP、Redfish、BACnet | 本项目仅实现 Modbus TCP 子集 |
| [CoolIT CHx2000](https://www.coolitsystems.com/cdu-product/chx2000/) | Redfish 集成、群组控制 | 提示未来需资源发现/群控协调，尚无适配器 |
| [DMTF DSP2064 1.1.0](https://www.dmtf.org/sites/default/files/standards/documents/DSP2064_1.1.0.pdf) / [Modbus 1.1b3](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) | 液冷资源语义与协议访问定义 | 标准不提供厂家点表，不保证全部属性可写 |

以太网/RS-485 是连接层，Modbus/BACnet/Redfish 等是协议层，地址/单位/交接是设备语义层。三层对齐才能复用算法。串口网关还需确认 Unit ID、帧转换、超时，不能默认普通透传兼容。

### 7.1 适配包和联调顺序

适配包对应厂家、型号、控制器/固件和通信文档版本。只变地址、编码、单位和限值可改配置；协议、握手、回退语义变化需要扩展适配器并测试。

1. 确认对象是 CDU、群控 PLC 还是平台，明确目标属主；避免与 iCooling/BMS 同时写同一目标。
2. 从 `examples/field_template.UNBOUND.json` 绑定真实点表、权限和限值，删除不能证实的可选点；保持 write_enabled=false、adaptive_enabled=false。
3. validate 后 monitor，逐点对照设备面板，核对量程、单位、功率边界、告警、模式、属主和源刷新。
4. 实测目标写入/回读/过程响应、手动优先、唯一控制权、本地接管、断网、进程退出和设备重启。
5. 保存 commissioning 证据，再 shadow 与小范围 control；当前 shadow 也检查真实可控模式/归属，只读本地模式使用 monitor。
6. 建立温度、动作、能耗基线，再逐步开放校准；一个型号联通不代表全品牌兼容。

供温写入还需 OEM 防凝露保护证据，或有效露点观测与余量。当前自动算法不调温，通用网关仍检查温度请求。缺少机柜关键温度/流量时，不能推断机柜热安全。

## 8. 运行模式与边缘部署

| 模式 | 行为 |
|---|---|
| monitor | 默认持续采集和记录，不写优化目标 |
| shadow | 生成、校验、记录候选，不写；检查真实模式与归属 |
| control | 满足能力、边界、数据与验收条件后下发目标 |
| paused | 故障内部状态，停止优化并尝试释放；不是 CLI 启动选项 |

### 8.1 本机 TCP 模拟器

```bash
# 终端一：虚构 CDU，仅本机验证
python3 -m lc_control emulator examples/modbus_emulator.json

# 终端二：只读
python3 -m lc_control run examples/modbus_monitor_only.json --steps 3 --output outputs/my-monitor-001

# 重启模拟器后，再执行控制演示
python3 -m lc_control run examples/modbus_emulator.json --mode control --steps 12 --output outputs/my-wire-001
```

模拟器失去心跳 15 秒后回本地，不自动重新授权；长时间监测后做控制需重启模拟器。现场按真实交接流程操作。`tools/wire_demo.py` 封装启动、四周期控制、退出检查，固定输出到 outputs/wire-demo。

### 8.2 Linux 现场部署示例

下列是目标边缘机路径示例，本地未安装服务、没有真实 site.json。先准备运行用户、虚拟环境、程序、核对后的配置及可写数据目录：

```bash
cd /opt/lc-control
.venv/bin/python -m lc_control validate /etc/lc-control/site.json
.venv/bin/python -m lc_control run /etc/lc-control/site.json \
  --mode monitor --steps 0 --interval 5 --output /var/lib/lc-control/site
```

--steps 0 持续运行；--domain 选择域；--forecast-file 传预测文件；--interval 设置循环周期。控制需显式选择。`deploy/lc-control-monitor.service` 是未安装、未在目标机验收的只读示例，不自动重启为控制。

客户端每次交换建立 TCP 连接，没有连接池/批量点读取；有交换超时与整轮扫描期限。按设备刷新与网络时延设置周期，不承诺大规模高频吞吐。host 使用 IP 字面地址。传统 Modbus TCP 无本驱动提供的认证/加密，配置开关也不是权限系统，应在受管理设备网络部署。

正常退出、Ctrl+C、CLI 收到 SIGTERM 均尝试释放。强杀/断电靠设备独立看门狗。同机端点锁不替代跨主机 PLC/BMS 仲裁。

### 8.3 边缘工作台：查看、配置、发布和运行

在 lc-control 目录执行 `python3 -m lc_control serve`，浏览器打开 http://127.0.0.1:8765。服务与设备循环独立于页面，刷新和关闭浏览器不会重复启动或停止任务。终端保持运行；Ctrl+C/SIGTERM 请求后台任务退出并尝试本地接管，进程强杀不保证交接成功。

```text
浏览器工作台 ── 本机 HTTP / JSON ── ConsoleServer
                                      │
                                  Workbench
                         配置版本 │ 后台任务 │ 查询事件
                                  │          ↑
                             Engine ───── SQLite / 审计
                         观测 → 策略 → 安全网关
                                  │
                                Adapter
                   ┌──────────────┴──────────────┐
             ThermalPlant                   Modbus TCP
              内置合成对象                  设备网口 → CDU 本地控制器
```

界面改配置时只调用配置服务；Schema 0.1 点击启动后，后台从冻结版本创建 Engine。Schema 0.2 点击只读分析则生成独立分析报告，不创建 Engine、任务或现场连接。设备目标写入仍必须经过安全网关。浏览器与 CDU 不直接通信，机柜图标也不会因此成为可控执行器。FMU 由专用 Master 独占推进，运行记录可走同一查询和回放界面。

首次使用建议按以下流程操作，无需硬件：

1. 从配置列表选择 `workbench_physical` 模板。该模板含一个 CDU、两个机柜及四个节点，声明供回端口连接，所有数值均为合成试验条件。
2. 查看拓扑并选中 CDU。没有运行数据时显示未采集；机柜和节点只有资产关系，没有凭空生成分支温度或流量。
3. 在配置工作台点击“复制为新草稿”，然后修改名称、算法参数或连接字段，必要时通过高级 JSON 编辑资产、端口与连接。模板与已发布版本只读；画布拖动仅修改布局草稿。
4. 执行配置检查，查看错误、警告与域能力。检查通过只证明当前软件的配置语义成立，不证明设备连通或现场安全。
5. 保存草稿并发布。草稿可反复修改，revision 乐观锁防止旧页面覆盖新修改；发布版本冻结，后续修改应复制为新草稿。发布不会启动设备或改变已有会话。
6. 在运行页选择发布版本、控制域、合成仿真、运行模式和时长。典型开发设置为 300 秒仿真时长、5 秒数值步长、20 倍运行速度；速度只压缩等待，不改变仿真步长。真正推进 ThermalPlant 并调用现有 Engine，不使用随机演示数据。
7. 在“运行与验证”页查看实际温压流和功率，并对照需求与目标；在“控制追踪”页选择一个周期，检查原始建议、限幅、限速、回执和实际响应。结束后记录仍可回放。

高级 JSON 有未应用内容时，常用参数和资产表单会锁定；可以切换页面查看，但需先“应用 JSON 到草稿”或显式“放弃 JSON 修改”再继续编辑，避免两种编辑方式相互覆盖。放弃只恢复到当前本地草稿，不撤销先前已经应用的其他草稿修改。应用 JSON、保存草稿、发布版本是三个不同动作。

运行视图中，所选任务的 CDU 始终使用该任务的遥测和决策，即使缺测也不会借用较新任务的数值。拓扑内其他 CDU 可补充该配置各域的最新记录，详情标出任务、采样时间和历史状态；这些记录不构成同步的全站瞬时状态。

合成热对象仍是 CDU 聚合模型，不能因配置里有机柜节点就宣称完成逐柜热仿真。`workbench_independent_cdus` 展示多个独立控制域，可按域创建独立任务；不具备共享水路或共享冷源容量调度。实际 Sustain FMU 记录可在工作台中回放，新实验继续使用第 9 节专用 Master/Docker 入口；工作台未实现网页启动任意 FMU。

界面必须按数据来源和状态理解：

| 状态或字段 | 正确含义 |
|---|---|
| synthetic_thermal | 合成热工对象的实际运行输出，不是现场数据 |
| sustain_fmu | 保存的 Sustain FMU 会话；仿真时钟不能当真实时间 |
| modbus_network_unverified | 通过网络驱动获取，可能是模拟器；不自动证明真实 CDU |
| shadow | 计算候选并进行网关检查，不写设备 |
| setpoint_confirmed | 设定值回读一致，process_response 仍可能 not_verified |
| paused / stop_requested | 已暂停或请求退出；本地接管是否完成需另看 handoff_confirmed |
| model_estimate | Schema 0.2 模型估计；不等于支路实测，不表示设备已执行动作 |
| candidate_only / promoted | 候选参数与已晋升参数不同；界面不会把拟合成功当作已应用 |

以下现场监测与控制规则仅适用于 Schema 0.1；`--allow-hardware-control` 不会解锁 Schema 0.2。工作台的现场监测和影子运行仍需按点表绑定真实配置；不会自动扫描网络。网页发起现场 control 默认被服务拒绝。只有管理员使用 `python3 -m lc_control serve --allow-hardware-control` 启动服务，且配置通过原有 commissioned、看门狗周期、唯一控制权、保护与日志检查，才允许申请闭环。该开关不等于现场验收，也不创建缺失的 OEM 保护能力。停止任务表示退出本软件并尝试交还本地控制，不是远程停泵。

默认状态目录为 `outputs/workbench/`：configs 存草稿/发布版本，jobs 存任务元数据，runs 下每个任务有独立 SQLite 与命令审计；forecasts 存当前输入，forecast_archive 保留原始预测及内容哈希；analyses 存 Schema 0.2 独立分析 JSON，附配置版本、哈希与分析编号，不进入运行遥测库。可用 `--state-dir` 指定管理员管理的可写目录；已发布配置通过哈希和版本绑定任务。同一状态目录由实例锁独占，第二次启动会被拒绝，不改写首个服务的任务状态。服务重启后，旧的活动任务标记 interrupted、接管未知，不自动恢复写控制。单服务最多同时运行四个任务；历史目录扫描有上限，事件查询支持分页，目前没有自动留存清理或跨实例协同管理。

HTTP API 仅绑定回环地址，带 Host/同源检查、会话 Cookie、写操作 CSRF、请求体大小限制和固定文件路由。前端不能提交任意 shell 命令、任意文件路径或直接发设备报文。服务没有实现互联网发布、TLS、多人角色与审批系统；需要远程访问时，应由现场经过认证的安全访问通道连接回环服务。

| API | 作用 |
|---|---|
| GET /api/session、/api/catalog | 页面会话、模板、版本、历史和注册能力目录 |
| GET /api/configs/{id} | 读取脱敏配置与兼容性检查结果 |
| POST /api/configs/validate、/api/configs/draft | 检查配置、保存草稿；不访问设备 |
| POST /api/configs/{id}/publish | 校验并冻结版本；不自动运行 |
| POST /api/configs/{id}/analysis | 仅已发布 0.2；读取配置计算静态水力并保存独立报告，不创建设备任务 |
| POST /api/jobs、GET /api/jobs | 创建受限后台任务、查询运行状态 |
| POST /api/jobs/{id}/stop | 请求退出任务，最终交接结果异步记录 |
| GET /api/configs/{id}/site | 0.1 多独立域采集总览；0.2 返回 analysis_only、空遥测与零活动域，不混用旧任务记录 |
| GET /api/runs/{id}、/api/runs/{id}/events | 查询最新状态和按持久化事件 ID 分页的记录 |

新运行使用 cycle_id 关联同一周期的遥测、校准、决策和异常。旧实验没有此字段，回放按会话时间关联并保留来源；不能把下一周期观测或未来决策拼接为当时的控制依据。只读查询使用独立 SQLite 连接，页面不会共享控制线程的写连接。

### 8.4 功率预测：从输入接口到实际控制

“功率预测”是独立页面。没有上游数据时显示未接入；软件不会生成一条看似真实的曲线。选择已发布配置后，可查看该配置的资产、控制域和接入契约，粘贴 JSON 或选择本地 JSON 文件，先校验再提交。接口 descriptor 的 example 提供明确标为 synthetic 的试验模板；读取模板或校验输入不会启用前馈。提交后，匹配任务在下个决策周期读取，提交本身不启动任务。

| 输入字段 | 要求与用途 |
|---|---|
| forecast_id | 上游生成的唯一编号；相同编号不能覆盖不同内容，旧发行时间不能覆盖新预测 |
| source.kind / source.name | 来源类型与名称；合成输入 synthetic，实际外部输入 external |
| clock_basis | simulation 为每次运行起点 0 的相对秒；unix 为 Unix 秒，不能混用 |
| issued_at / valid_from / valid_until | 发行时刻、有效区间；不得用未来发行时间，样本必须覆盖有效区间端点 |
| max_age_s | 允许的原始预测年龄，上限 3600 秒；每周期重新检查，物化时间不能延长它 |
| unit | 必须是 W_e，表示电功率；不能把 kW 数值直接填写，也不能用热功率冒充电功率 |
| selection | central 使用 power_w；upper_bound 要求所有样本显式提供上界 |
| entries[].asset_id | 当前配置中的机柜或节点 ID；节点必须归属于机柜，机柜唯一归属控制域 |
| entries[].liquid_fraction | 0–1 的液冷捕热比例，须来自工程依据；不能默认全部 IT 电功率进入液路 |
| entries[].samples | 严格递增且对齐的时间网格，每点含 at / power_w；可有 lower_power_w / upper_power_w |
| job_id（可选） | 更新正在运行的仿真时指定任务，用其相对时间校验；不是修改配置或发设备命令 |

同一机柜只能输入整柜预测，或输入全部已配置节点预测，不能将父机柜和子节点重复计入。节点全覆盖仍不证明未建模的机柜辅助负荷已被包含。当前每包最多 512 个资产、每资产 721 点、合计 50000 点，有效区间不超过 24 小时；HTTP 请求还受 2 MiB 上限约束。缺少某域的任意机柜，该域拒绝前馈并保留反馈，其他覆盖完整且互斥的域仍可使用。

**后台实际链路：**

```text
外部预测系统 / 手动 synthetic 输入
  → 绑定已发布配置的 HTTP 接口
  → 单位、时钟、有效期、资产归属、覆盖与不确定性检查
  → 节点逐点液侧热负荷 = 节点电功率 × 显式液冷分担比例
  → 同一时刻汇总到机柜，再按 served_racks 汇总到独立 CDU 控制域
  → 截取当前时刻至 policy.horizon_s 的区间，取聚合后的液侧峰值
  → Engine 在采集完成后的决策时刻物化预测输入
  → FlowPolicy 使用 max(实测液侧负荷, 有效预测峰值)
  → 需求流量、流量/压差目标、原有限幅限速与安全网关
  → 实际仿真或 Modbus 设备，记录 forecast_usage 与 decision
```

聚合峰值是“同一时刻相加，再取峰值”，不能将各柜在不同时刻的峰值直接相加。内部桥接包为兼容原 FlowPolicy 使用液侧等效功率及比例 1；对外仍分别保留原始电功率和液侧热负荷，不改变原始预测。内部 materialized_at 是此次物化时刻，source_issued_at 始终保留原发行时间。预测不会修改 ThermalPlant 的实际负荷输入。

需求计算沿用 `m_dot = Q_demand / (cp × ΔT_available)` 和原有温差反馈，其中可用温差同时受目标温差及回液软限值约束。压差模式再通过当前水力模型换算成压差，最后经过限幅、限速和命令网关。预测可在负荷到来前提高总流量需求；当前没有自动估计输运延时、选择最优提前量或储冷模型，horizon_s 应依据对象的实测响应设置。

页面明确分开三种状态：聚合预览 ready、实际周期 used/not_used/rejected/absent，以及网关命令是否确认。used 只表示策略采用该预测，不证明冷量已经到位；查看同周期目标、回执、实际温压流与 forecast_id 才能追踪效果。过期、时钟不符、超出热负荷范围或覆盖不足会保留原因；撤回预测只让后续周期恢复反馈，不是停泵或撤销已经下发的目标。

原始输入先归档到工作台状态目录的 `forecast_archive/<config_id>/<sha256>.json`，成功后才激活。SHA-256 对应归档文件实际字节；当前记录、每周期 usage 和 decision 保留 `input_sha256`。同目录的 `id_index.json` 将编号与内容永久绑定，替换、清除及重启后也不能用同一编号提交不同内容。新预测替换或清除当前输入不会删除旧曲线。归档或索引失败、路径异常、已有归档损坏时拒绝激活；恢复持久化输入重新校验，不刷新原始发行时间。页面核对编号和内容哈希，旧无哈希记录明确标注核验边界。归档当前通过文件与审计记录追溯，尚无界面历史版本浏览器。

| API | 行为 |
|---|---|
| GET /api/configs/{id}/forecast/descriptor | 当前发布版本的可用资产、输入契约和 synthetic 示例 |
| POST /api/configs/{id}/forecast/validate | 检查并预览，不保存或启用 |
| POST /api/configs/{id}/forecast | 原子接收预测；现有匹配任务下周期读取，不启动任务 |
| GET /api/configs/{id}/forecast?job_id=... | 已收输入、指定时钟下的聚合预览、各任务实际使用结果 |
| POST /api/configs/{id}/forecast/clear | 撤回当前输入，后续恢复实测反馈 |

以上接口沿用本机 Cookie、同源和 CSRF 边界，外部预测程序应在边缘机本地调用。程序先 GET /api/session 并保存返回 Cookie，再把 csrf_token 放入 POST 的 X-LC-CSRF 头；JSON 中只传预测数据，没有可执行脚本或任意远程下载地址。首版不向互联网开放，也不内置任务平台、GPU 监控或第三方预测模型连接器。

**分配边界：**当前完成的是“负荷归属与各独立 CDU 的总需求计算”。未安装/映射支路执行器时，无法独立指定某个机柜实际获得多少流量。共享水路、共享冷源容量、阀门耦合、N+1 切换和泵组合需要站级协调器；不能把拓扑画得出来当作已实现这些控制。天气输入与冷源能效模型尚未接入本轮算法，无法据此宣称全站能耗最优。

### 8.5 只读静态水力分析：CLI、迁移与工作台

这一入口对应本轮 P0′/P1′：通用配置先独立表达，分析器只使用声明数据。它与原 CDU 控制循环分开，不启动任务，不读取现场点表，不创建实测遥测，不写入硬件；不提供逐支路动态热仿真、自动配流、功率预测分配或降额/N+1 保证。

在项目目录执行：

```bash
# 结构与分析就绪检查；不访问设备
python3 -m lc_control validate examples/hydraulic_parallel_v02.json

# analyze 的 --output 是 JSON 文件，不是仿真输出目录
python3 -m lc_control analyze examples/hydraulic_parallel_v02.json \
  --domain DOMAIN_SECONDARY --output outputs/hydraulic-first-001.json

# 复制合法的 0.1 场景为 0.2 草稿；原文件和运行任务保持不变
python3 -m lc_control migrate examples/workbench_physical.json \
  --output outputs/migrated-scene-v02.json
python3 -m lc_control validate outputs/migrated-scene-v02.json
```

`analyze` 仅接受 0.2；多个控制域时必须指定 `--domain`。省略 `--output` 时只向 stdout 输出完整分析 JSON；提供输出文件时仍打印 JSON。数值失败/未就绪是报告中的状态，命令完成不等于 `solver.status="converged"`，更不等于现场安全通过。

`migrate --output` 将**新场景本身**写到文件，stdout 单独输出迁移缺口报告；不加 `--output` 时 stdout 是 `{scene,migration}` 包装对象，不能不解包就当场景传给 `validate`。迁移保存原 assets、devices 及旧声明来源/哈希，不把 `served_racks` 或旧端口图猜成阻力网络。新草稿的回路、连接点、元件和工程边界留空，校验可以结构通过但分析未就绪。人工补齐物性、液路、参数来源、支路要求与点表引用后，再校验分析。迁移不会发布版本、切换旧任务或继承现场执行授权。

**域不变式的改动范围。** 没有直接删除旧执行器依赖的“一 CDU 一域”规则，而是按版本分派：0.1 保留，0.2 显式声明域成员并按完整 `circuit_ids` 分析，不裁掉共享水阻。多个 CDU 可以成为描述中的成员，但首版没有主动泵或共享控制求解，不能因此调用多 CDU 控制。

| 依赖文件 | 本轮处理 |
|---|---|
| `configuration.py` | 在旧设备集/CDU集校验之前将 0.2 分派到独立校验和能力报告 |
| `site.py` | 在旧 CDU 服务拓扑假设之前分派 0.2，以同一 junction/element 图生成只读拓扑 |
| `workbench.py` | 0.2 单独生成分析档案；创建任务时先拒绝，再进入任何旧域/CDU/Adapter 逻辑 |
| `site_view.py` | 0.2 返回分析专用概览与空遥测，不关联旧单 CDU 运行数据 |
| `forecasting.py` | 0.2 返回未支持，禁止将新层级误送入旧预测聚合和配流逻辑 |
| CLI、Engine、ControlService、模拟器与 FMU 工具 | 在创建适配器、Master 或执行子进程前拒绝 0.2，分析能力不授予执行权限 |

工作台流程：

1. 启动 `python3 -m lc_control serve`，在配置页选择 `hydraulic_parallel_v02` 模板并复制为草稿。
2. 用高级 JSON 修改场景、工程参数与来源；0.2 的旧 CDU 参数/资产表单禁用。先应用 JSON，再校验、保存和发布；当前不提供 0.2 图上元件增删或布局持久化。
3. 在系统总览切换“配置预览”，选择刚发布的 0.2 配置。在“只读水力分析”中选择域，点击“运行只读分析”。草稿和模板不能调用此发布分析入口。
4. 查看求解状态、残差、支路流量估计/区间、流量上下限、可辨识性和验证范围。图中连接点/元件来自水力图，资产归属线单独显示；没有生成支路实测温度或阀位。
5. 切换配置或控制域会清除上次分析结果，迟到响应不会串到新对象。完整结果保存在 `outputs/workbench/analyses/`，包含分析编号、配置 ID、版本、哈希和生成时间；它不出现在 Engine 运行事件中。

HTTP 为 `POST /api/configs/{id}/analysis`，请求体 `{"domain_id":"DOMAIN_SECONDARY"}`；单域可省略 domain_id。沿用本机会话 Cookie、同源检查及 `X-LC-CSRF`。未发布配置拒绝，旧 schema 拒绝，不提供 GET 隐式求解。0.2 的 `/site` 返回 `analysis_only` 与空遥测；功率预测 GET/descriptor 返回 `unsupported`，导入与运行任务请求不会被转为旧 CDU 算法执行。`--allow-hardware-control` 不改变这一限制。

同一工作台同时只接收一个分析，重叠请求立即返回 HTTP 409 `analysis_busy`，不会无限排队或占住配置查询锁；异常后释放分析名额。分析结果保存在工作台状态目录 `analyses/` 并写审计，关联发布配置的哈希与版本，不保存为实测遥测或运行任务。

结果字段应这样理解：

| 字段/状态 | 含义 |
|---|---|
| `source:model_estimate`、`hardware_writes:false` | 静态模型输出；没有现场写入或真实测量 |
| `readiness.status=ready/out_of_scope` | 声明输入能否进入当前求解范围；缺参或超范围给原因 |
| `solver.status=converged` | 数值方程收敛并报告原方程残差；不是“设备运行正常” |
| `solver.status=failed/not_run` | 求解失败或未执行；不生成虚构流量，不作为传感器故障报警 |
| `feasibility.status` | 有确定越限支路时 `infeasible`；所有已配置支路约束都满足时 `satisfied`；否则 `unknown`。只针对声明的流量要求与模型误差，不代表现场全系统可行性 |
| `estimated_flow_kg_s` / `estimated_pressure_pa` | 给定边界、模型和参数下的点估计；压力参考不能冒充 OEM 绝压验收 |
| `flow_interval_kg_s` | 声明误差范围下的模型区间；可能比点估计宽很多，`null` 表示没有有效区间 |
| `status:satisfied/violated/unknown` | 支路流量区间相对于已配置流量要求的结果；不表示现场已安全 |
| `field_safety_verified:false` / `validation.field_validated:false` | 本轮不授予现场安全或控制认证 |

区间法当前为 `passive_network_interval_contraction`，类型为 `conservative_model_bounds`，不是 Monte Carlo 极值。需明确边界 `pressure_uncertainty_pa` 和元件 `parameters.relative_uncertainty`；数值为 0 也必须是有依据的声明，不能用来隐藏未知误差。当前区间仅覆盖固定物性、固定阀位下的阻力乘性误差及压力边界误差；未覆盖的物性/阀位不确定性会使区间不可用，而不是悄悄忽略。点估计可成功而区间仍未知。模型结构误差、未声明的泄漏/堵塞和现场传感器误差不会凭空被包括进去。

最低流量为 `q_min` 时，只有区间下界 `q_L >= q_min` 才满足；区间**上界** `q_U < q_min` 才确定缺流。最高流量为 `q_max` 时，区间上界不超过它才满足，区间下界超过它才确定越限。跨界、缺少有效区间或没有要求均不能解释为安全通过。需求不确定或绝对压力约束尚未在本轮界面中完整建模，不能自行把对应结论补成 pass。

**可辨识性筛查不是参数拟合。** 不配置 `analysis.identifiability` 时，给定参数的前向计算返回 `not_required`；这不表示参数已被数据识别。需要局部筛查时，设置：

- `parameters:[{element_id,name,scale}]`：仅支持正的 `resistance_pa_per_kg_s2` 或 `linear_pa_per_kg_s`，本轮最多 8 个参数。
- `experiments:[{boundary_pressures_pa,observations:[{element_ids,uncertainty_kg_s}]}]`：声明不同工况和独立观测精度。`element_ids` 的流量和代表一个观测通道；单纯总流量不能区分所有并联支路。不是采样设备的指令。
- `rank_rtol`、`max_condition`、`max_relative_interval_width`：事先给定的验收阈值，不自动选择有利阈值。

实现使用参数缩放、独立测量误差加权、有限差分步长一致性和带主元 QR 筛查；输出 QR 条件代理及局部近似 95% 参数相对区间。它不是 SVD 全局证明，也未实现相关误差的完整协方差白化；声明相关观测会返回范围限制。未拟合的参数在这项局部检查中固定，其不确定性未被完整传播。满秩只支持声明工况/参数附近的局部结论，不证明全局唯一；秩不足也不是对所有模型的全局不唯一证明。该模块不会自动改参数或晋升到控制器。

**独立校核需要支路数据。** `analysis.validation` 包含不同的 `dataset_id` / `calibration_dataset_id`、`evidence_scope`（synthetic/bench/field）、`acceptance` 和 `cases`。每个案例用 `boundary_pressures_pa` 与 `observations:[{branch_id,flow_kg_s,uncertainty_kg_s}]`；验收先声明 `absolute_error_kg_s`、`relative_error`、`minimum_cases_per_branch`，可选 `require_ordering`。实现逐点检查“绝对误差＋观测误差界”是否落入预算，并检查有可分辨证据的支路排序和覆盖数。缺少留出支路观测、精度不足或独立证据不足返回 `out_of_scope`，不能用总流量拟合好代替支路验证。数据集独立性和来源仍是配置声明；即使结果 pass，也不构成现场验收、OEM 认证或硬件控制授权。

**数值兜底与故障处理。** 名义解用阻尼压力 Newton，线搜索不能改善时切换节点单调二分；保留原质量/压降残差验收，最多 80 次迭代和协作式 2 s 求解预算。最终唯一性检查使用实际阀状态，避免止回临界点的中心差分伪造压力约束。关阀不添加虚假泄漏；无基准的浮置子图、定流平台导致压力不唯一、模型参数矛盾、超规模或计算失败会明确拒绝当前解。结果清空而非沿用上一次成功值；不发设备回退命令。本期是静态估计，没有时序状态机、外层滞环或慢对象防振荡控制；这些属于 P2/P3。压力无关阀的全开曲线若无法在声明最小工作压差下满足其设定，则拒绝矛盾特性；该类阀本期只给名义估计，区间尚不支持。

**可复现报告与测得规模。** 在项目目录运行 `python3 tools/build_hydraulic_report.py`，生成 `outputs/hydraulic-analysis/index.html`、各案例输入/结果与 `benchmark.json`。七组结果覆盖共享总管、压差降低、阻力变化、缺失误差、隔离失败、总流量秩不足和独立支路反馈。留出参考来自二次阻力解析式，不来自求解器回填，也不是现场数据。`python3 tools/benchmark_hydraulics.py` 可独立重跑 32/64/128/256 元件的两类合成拓扑与近关阀、反向止回、静态边界变化，每例默认 10 次；共享总管 128/256 元件案例因超过 64 个未知压力而拒绝，拒绝耗时单列。基准保存实际 Python/平台、代码哈希、每次残差和 p50/p95/p99/max；计时仅包含名义求解，不含区间与证据筛查，少量样本不保证生产尾延迟。

**后续准入仍未完成。** P2 为多支路动态合成对象与影子分配；P3 才在参数校核、可观测性和独立保护通过后考虑现场阀控。跨任务命令账本、按 `physical_resource_uid` 的租约仲裁与崩溃对账尚未实现；现有执行路径的这类限制没有因新增只读模型而消失。没有可靠流量反馈的支路不得默认为流量闭环；手动/压力无关阀及完全不可观测场景必须走各自门控和降级路径。

## 9. Sustain-LC 实际 FMU 闭环

参考 [HPE Sustain-LC](https://github.com/HewlettPackard/sustain-lc) 本地仓库中的 LC_Frontier_5Cabinet_4_17_25.fmu。它是 FMI 2.0 Co-Simulation、固定五组共享一次侧模型，有 Linux x86-64/Windows 二进制，没有 macOS 二进制。当前加载真实动态库并执行 do_step，新动作会影响后续状态。

Apple Silicon 本机复用已有 sustain-lc:amd64 镜像（含 PyFMI、matplotlib）。--pull=never 不下载或构建镜像；换机需准备环境。原生 Linux x86-64 具备依赖可去掉 --docker。每策略独立进程/容器实例化，符合“一进程一次实例”声明；容器禁网，源码/FMU 只读挂载，结果写入本次目录。

### 9.1 控制范围与映射

Master 独占五组 FMU，现有 Engine、FlowPolicy、网关只控制第 1 组压差。第 2–5 组负荷、压差、供温固定；各组阀门、湿球温度、冷却塔目标固定。记录各组温度及设备功率；这不是多 CDU 协调优化。

shared_hydraulics 保持 true。专用入口注入 FmuLaboratoryGate，验证仿真适配器和 Master 所有权才许可实验；默认现场 ControlService 仍拒绝共享单域控制，不能靠现场 JSON 开关启用该例外。

下表 prefix 为 simulator[1].datacenter[1].computeBlock[1].cdu[1]。

| 标准量 | FMU 来源与转换 |
|---|---|
| 二次供回温 | prefix.summary.T_sec_s / T_sec_r，K |
| 二次质量流量 | prefix.summary.m_flow_sec，kg/s |
| 实际压差 | (prefix.summary.p_sec_s − prefix.summary.p_sec_r) / 1000，kPa |
| 第 1 组泵功率 | prefix.summary.W_flow_CDUP，W，归一为 W_e |
| 压差目标 | simulator_1_datacenter_1_computeBlock_1_cdu_1_sources_dp_nom_RL；软件 kPa 换算为原生 psi 输入 |
| 目标回读 | 同一外部输入；另检查到内部比较器的传递 |

**原始 27.5 对应约 189.606 kPa，不是 27.5 kPa。** 输入 XML 未标压力单位，内部 controls.gain.k=0.00014503773800721815 将 Pa 换 psi 后比较。适配器核对换算、别名、输出单位及传递路径，1 原始单位约为 6.89475728 kPa。

### 9.2 历史 v2 实验条件与共同限制

| 设置 | 本轮取值 |
|---|---|
| 共同预热 / 评估窗口 | 3600 s / 3600 s |
| 通信步长 / 控制周期 | 15 s / 60 s |
| 第 1 组各外部热源 | 每 600 s 为 60、75、50、65、80、60 kW |
| 其余四组各热源 | 固定 60 kW |
| 供温 / 支路阀门 | 28°C / 0.33、0.33、0.34 |
| 固定压差 / 目标范围 | 27.5 psi / 25–38 psi，均换算为软件 kPa |
| 最大单次变化 / 初始增益 | 3 kPa / 0.95 kg/s/√kPa |

这些是实验条件，不是 OEM 限值。ComputePowerBlade 是外部热源输入，尚未核对其总和到瞬时 CDU 液冷热负荷的关系。本次不把它当独立热负荷喂给算法，也不提供未来负荷，未验证预测前馈收益。

按真实模型时钟单调推进；非零 do_step 状态、时间不一致、非有限输出均停止，失败后禁止再写，不伪造时间戳。结束恢复固定压差，标记 experiment_fixed_hold，不表示 OEM 本地接管。

启动存在大温度瞬态，当前只评价预热后窗口，不验证启动安全。评估期间存在负绝对压力，最低约 −0.94 MPa；零点、初始化与物理一致性未解决。差压可检查控制响应，不能外推实机；冷却通道液温也不是芯片结温。

### 9.3 输出与历史数据

每策略输出 trace.csv、runtime.sqlite、commands.jsonl、fmu_writes.json、summary.json、scene.json、report.html。套件提供 manifest.json（源 FMU/代码哈希、条件）、接口证据、日志、PNG/SVG 和总报告。[历史 FMU v2 基准](../outputs/fmu-validation-20260915/index.html#reference-short) 的必要消融证据现保留于统一目录 reference/short；旧 v2 重复目录已移除。

**2026-09-15 补充诊断：**[需求流量与实际流量、压差目标与实测](../outputs/fmu-validation-20260915/index.html#reference-short) 已从旧日志补画，保留原始轨迹。需求使用限幅后的算法中间量；实际压差目标取 Master 写入记录，并区分同一时刻先测量、后决策的时序。补图没有重跑 FMU。

**阶跃已实际执行完成：**[固定负荷 hold / +3 kPa / −3 kPa 报告](../outputs/fmu-validation-20260915/index.html#step)。三个独立 FMU 各预热 120 min、阶跃前保持 15 min、阶跃后观察 120 min，采样 5 s，关闭外部策略，保留内部 PID/滤波。扣除 hold 漂移后，压差上/下阶跃 t90 为 2425 / 2445 s，2% 稳定时间 3970 / 4005 s；流量基本相同。内部 PID k=0.1、Ti=100 s、Td=30 s；二阶滤波 f_cut=0.001 Hz，滤波路径选中。

```bash
python3 tools/run_fmu_diagnostics.py --docker \
  --fmu /Users/song/Developer/sustain-lc/LC_Frontier_5Cabinet_4_17_25.fmu \
  --output outputs/my-fmu-diagnostics-001
```

**跟踪修正已完成两组五策略对照：**[原因、代码修正、对照曲线与电量](../outputs/fmu-validation-20260915/index.html)。原条件每 10 min 换负荷，另组每 60 min 换负荷；均保持内环与设备限制不变。前者检验原任务，后者单独检验收敛，不混用结果。

```bash
python3 tools/run_fmu_tracking_comparison.py \
  --fmu /Users/song/Developer/sustain-lc/LC_Frontier_5Cabinet_4_17_25.fmu \
  --identification outputs/fmu-validation-20260915/reference/step \
  --output outputs/my-correction-001
# 长阶段实验另用新目录，并加 --long-hold
```

消融脚本默认使用 `examples/sustain_fmu_experiment_legacy.json`，独立对照原算法、只改 gain、改模型、模型＋反馈以及固定压差；普通 `run_sustain_fmu.py` 默认使用已修正的 `examples/sustain_fmu_experiment.json`。所有目录保留原始数据，不覆盖旧实验。

### 9.4 统一验证入口与新增矩阵

**只看 [FMU 统一验证 HTML](../outputs/fmu-validation-20260915/index.html)**。内嵌 11 组图、66 个面板、核心配置及 26 组控制运行的完整场景；加上 3 组固定负荷阶跃，共 29 组证据。HTML 可以单独复制阅读，原始 CSV/SQLite 和命令日志在同目录 cases/ 与 reference/ 中。

新增 4 类工况，每类比较固定压差和 Kp=0/1/2；关闭在线晋升以隔离反馈作用，设备限值与内环不变：

| 工况 | 每阶段时长 | 第 1 组每个外部热源输入 kW |
|---|---|---|
| 小幅波动 | 10 min | 60 / 65 / 60 / 55 / 60 / 60 |
| 快速变化 | 5 min | 60 / 75 / 50 / 80 / 60 / 60 / 75 / 50 / 80 / 60 / 60 / 60 |
| 中等周期 | 30 min | 60 / 75 / 60 |
| 高低边界 | 60 min | 60 / 85 / 50 / 60 |

```bash
python3 tools/run_fmu_validation_matrix.py \
  --fmu /Users/song/Developer/sustain-lc/LC_Frontier_5Cabinet_4_17_25.fmu \
  --output outputs/my-matrix-001
```

`--matrix` 默认读取 `experiments/fmu_validation_matrix.json`，也可指定新的工况 JSON；`--config` 读取被测场景，两种文件的结构与用途不同。`--reference-root` 默认为当前统一结果目录，用于复制已有辨识/对照证据。旧目录已删除，重新运行不再依赖它们。在有 matplotlib 的环境运行 `python tools/build_fmu_validation_report.py --output outputs/my-matrix-001` 生成页面；本机通过禁网 Docker 镜像提供该依赖。

结果显示：小幅波动与 30 min 工况中 Kp=0 误差最低；5 min 工况中 Kp=1 略优；大幅 60 min 工况中 Kp=2 略优，但出现回液超过 42°C 软目标。Kp=2 不是全工况最优，本轮没有自动改默认参数，也没有把跟踪改善等同节能。完整表格包含各工况泵耗、模型冷却电量、温度及超软限时长。

**清理完成：**19 个重复、过时、错误单位或未验证结果项从 outputs 删除。必要原始证据经哈希核验后集中保留于统一目录；有效合成仿真、TCP 演示、单位修正回放及当前测试记录保留。清理前备份在 `/private/tmp/lc-results-before-consolidation-20260915.zip`，逐项说明见统一报告的清理记录。未删除源 FMU 或源仓库。

历史 CSV 回放不启动 FMU、不执行候选动作：

```bash
python3 tools/replay_sustain.py ../sustain_lc_validation/time_constant_trace.csv \
  --output outputs/my-replay-001
```

当前脚本已纠正压差单位，[修正结果](../outputs/sustain-replay-unit-corrected/replay_summary.json) 为有效参考。旧单位错误回放目录已清理，其压差候选不作为接口证据。历史轨迹无实际压差观测，校准冻结；回温预测误差等于持值基线。

`../sustain_lc_validation/` 留存早期探测、供温阶跃/保持实验脚本、CSV、JSON，用于追溯，不代替本节流程。早期阶跃显示共享耦合/振荡，响应估计受 15 s 采样与 150 s 分块限制，不能从单工况推出所有 CDU 周期。历史生成器可重现当时文字，须结合本节单位和物理限制解读。

## 10. 已有验证结果与指标

下表来自保存的实验。2026-09-15 已汇总 3 组压差阶跃、10 组跟踪消融和新增 16 组工况/反馈对照，无新增实机结果。历史 FMU 结果对应 v0.4.1 实验条件；当前软件为 v0.7.0，不能把旧实验指标当作 0.2 水力分析或其他新增功能的验收证据。

| 验证 | 已有结果 | 能证明什么 |
|---|---|---|
| v0.6.0 收尾回归 · 2026-09-17 | [145 项通过](../outputs/test-results-release-closure-20260917.txt) | 在原回归上补充 DP 增益上下界、非法值与场景/策略校验一致性；11 个可运行场景通过，UNBOUND 负例按预期拒绝；未重跑 FMU |
| 前端收尾回归 · 2026-09-17 | [10 项通过](../outputs/test-results-frontend-closure-20260917.txt) | 高级 JSON 未应用保护、显式放弃、历史任务观测/决策隔离、其他域来源标注；使用实际前端函数的 Node 内置测试 |
| v0.6.0 全量回归 | [143 项通过](../outputs/test-results-console-v060-20260916.txt) | 新增预测接入、真实前馈、过期反馈、原曲线归档/编号绑定、按回路供回路径及多域状态测试，并保留通信/控制/FMU 接口回归 |
| v0.6.0 浏览器联调 | [验收记录与取数证据](../outputs/console-v060-acceptance-20260916/verification.json) | 界面创建并运行两种 CDU 控制模式；预测实际进入 Engine；退出/接管、历史 FMU 回放和窄屏布局已检查。截图同目录；非现场验收 |
| v0.5.0 全量回归 | [103 项通过](../outputs/test-results-workbench-20260916.txt) | 配置、拓扑、独立域、真实合成仿真、HTTP 会话与发布、实例互斥、接管及原控制/通信/FMU 接口回归；不是现场验收 |
| v0.4.1 历史回归 | [63 项通过](../outputs/test-results-tracking-correction.txt) | 保存的跟踪修正版本测试记录 |
| v0.5.0 历史浏览器验收 | [当时流程记录与待复测项](../outputs/workbench-acceptance-20260916/verification.json) | 保存的旧版界面验收快照；0.1 控制界面的后续记录见上方 v0.6.0 记录 |
| TCP 模拟器 | [4 周期、3 目标确认、4 心跳、退出本地接管](../outputs/wire-demo/wire-result.json) | 真 TCP 与模拟设备交互，无厂家硬件 |
| 合成液对液 | [1800 s 三策略](../outputs/no-hardware-l2l-20260914/comparison.json) | 在线对比固定算法泵电量低约 15.1%，最高回液高约 1.12 K；8 次增益更新 |
| 合成液对气 | [1800 s 三策略](../outputs/no-hardware-l2a-20260914/comparison.json) | 固定/在线泵电量相同；增益不参与直接流量目标；无排热风机/机房空调模型 |
| CSV 回放 | 441 记录、439 个 30 s 预测，MAE 约 0.0977 K | 等于持值基线，无动作，不能归因节能 |
| 实际 FMU | 三策略完成，各 240 评估采样；固定/在线各 58 目标确认，在线 3 次更新 | 在参考模型能闭环，未取得节能收益 |

### 10.1 实际 FMU 温度与电量

| 策略 | 第 1 组泵 kWh | 模型所列冷却 kWh | 第 1 组最高回液 °C |
|---|---|---|---|
| 固定压差基线 | 3.38058 | 126.03838 | 41.7986 |
| 固定参数算法 | 3.39166 | 126.04642 | 41.7349 |
| 在线校准算法 | 3.42317 | 126.07810 | 41.6984 |

按同一窗口通信步端点功率梯形积分。模型所列冷却包括 5 台 CDU 泵、热水环路泵、冷却塔环路泵和塔风机，不含 IT 或模型外设备，不是全 AIDC 电耗。在线泵耗增加、最高回温略降，控制成功和节能成功分别判断。

### 10.2 跟踪修正结果（新增）

完整数据见 [修正对照报告](../outputs/fmu-validation-20260915/index.html)。两个时域分别比较，不把长阶段的稳态效果当作快速负荷效果。

| 指标 | 原条件：每 10 min 变负荷 | 长阶段：每 60 min 变负荷 |
|---|---|---|
| 原在线算法 → 修正算法，流量 MAE | 2.009 → 1.745 kg/s，改善 13.1% | 1.279 → 0.734 kg/s，改善 42.7% |
| 各阶段末 10 min 流量 MAE | 等于全程指标，阶段本身仅 10 min | 0.599 → 0.030 kg/s |
| 原在线算法 → 修正算法，CDU 1 泵电量 | 3.423 → 3.952 kWh，增加 15.5% | 12.972 → 12.552 kWh，减少 3.2% |
| 相对固定压差基线 | 仍耗电更多 | 仍耗电更多 |
| 修正算法在线晋升 | 0 次 | 0 次 |

根因包括初始 gain 偏大、水力模型斜率不符、约 40 min 的本地 t90、每分钟 3 kPa 的外部限速。低负荷需求约 10.4 kg/s，还低于最低允许压差对应的模型流量约 11.14 kg/s，因此即使无限等待也不能在当前限值内完全满足该目标。新增反馈没有修改这些设备限制；不声称已解决快速跟踪或实现系统节能。

### 10.3 产品指标如何验收

| 指标 | 口径 | 当前缺口 |
|---|---|---|
| 通信执行 | 采集成功率、端到端/确认时延、拒绝/不确定次数、实际跟踪误差 | 有日志和测试，缺 OEM 台架/现场长期分布 |
| 热运行 | 关键测点峰值、越限时长、阶跃恢复；机柜需关键温度和最小流量 | 只覆盖模型/配置守护量，无芯片安全验证 |
| 校准 | 有效样本、冻结原因、保留误差、参数幅度、跨工况表现 | 有候选/晋升记录，缺独立现场数据 |
| 能效 | 同负荷、环境、边界、服务水平下积分电量，明确计量与对照 | 合成部分改善；本轮 FMU 无改善；无现场承诺 |
| 可靠性 | 失联接管、重复写、重启对账、磁盘容量、长期稳定性 | 部分故障自动测试；高可用、自动对账、容量治理未完成 |

不从厂家宣传复制节能率、毫秒响应或温控精度作为已达指标。现场目标由设备能力、传感器、工程限值及验证条件确定。

## 11. 逐文件代码职责

建议阅读 contracts → configuration → modbus → runtime → policy → engine → operations，再看仿真和测试。算法只生成标准请求，不直接写寄存器。

| 文件 | 职责与修改入口 |
|---|---|
| `lc_control/__init__.py` | 包说明，无运行循环 |
| `lc_control/__main__.py` | validate/analyze/migrate/demo/simulate/run/emulator/report/serve、参数、结果输出与 SIGTERM |
| `lc_control/contracts.py` | Reading、Snapshot、能力、请求/回执、适配器接口；区分目标与实测 |
| `lc_control/configuration.py` | 按配置版本分流；保留 0.1 控制场景的资产、单位与工程校验 |
| `lc_control/analysis_config.py` | 0.2 资产/水力图/回路/点表引用/域校验、分析就绪条件、拓扑投影与 0.1 迁移草稿 |
| `lc_control/hydraulics.py` | 有界规模的静态被动水力求解、物性与元件关系、原方程残差、模型区间与支路判定；无硬件 I/O |
| `lc_control/hydraulic_evidence.py` | 噪声加权的局部灵敏度筛查、条件指标与近似参数区间、独立留出案例校核；不执行参数拟合或现场授权 |
| `lc_control/site_view.py` | 按同一发布版本汇集多独立控制域的真实记录；保留时间、历史/活动状态和接管证据，不冒充同步全站功率 |
| `lc_control/forecasting.py` | 功率预测输入校验、机柜/节点归属、同步时间聚合、预测区间裁剪与原策略前馈桥接；不训练预测模型 |
| `lc_control/site.py` | 物理/服务拓扑投影、端口与归属检查、静态能力和缺失条件报告 |
| `lc_control/registry.py` | 受信驱动/策略工厂、版本与已有模型目录；JSON 不能动态导入代码 |
| `lc_control/workbench.py` | 草稿/发布、版本锁、脱敏、只读历史查询、独立后台任务、预测接收/归档/周期供给、停止交接，以及 0.2 只读分析报告归档 |
| `lc_control/console_server.py` | 回环 HTTP、固定 API、会话/同源/CSRF、静态页面，不直写设备 |
| `lc_control/web/index.html` | 工作台页面结构、导航、表单、设备/决策/趋势区域 |
| `lc_control/web/app.js` | 同源 API、真实数据绑定、拓扑交互、草稿同步、决策与趋势、0.2 只读分析与区间显示；隔离配置版本和数据来源 |
| `lc_control/web/app.css` | 工作台响应式布局、状态和图形样式 |
| `lc_control/adapters.py` | 静态 mock/故障开关，用于网关测试，不是热模型 |
| `lc_control/modbus.py` | TCP 报文、编码、点表、真实读写/交接 |
| `lc_control/runtime.py` | 命令网关、审计、幂等、保护、回读、暂停；动作必经入口 |
| `lc_control/engine.py` | tick、校准/决策/记录、模型恢复、锁、可注入网关工厂 |
| `lc_control/policy.py` | 热需求、预测校验、流量/压差目标、水力校准 |
| `lc_control/storage.py` | SQLite 事件读写，未来增加留存/备份/查询 |
| `lc_control/plant.py` | 合成热工对象、泵动态与电功率 |
| `lc_control/emulator.py` | 本机 Modbus 服务、模拟对象、独立看门狗，测试夹具 |
| `lc_control/operations.py` | 运行循环、三策略比较、域选择、退出处理 |
| `lc_control/report.py` | 保存记录生成会话离线 HTML，无实时写按钮 |
| `lc_control/sustain_fmu.py` | FMU Master、接口/单位、模型推进、适配与受限实验网关 |
| `tools/run_sustain_fmu.py` | 独立进程/Docker、预热扰动、三策略、邻机包络、电量积分 |
| `tools/sustain_fmu_report.py` | FMU 曲线与中文报告 |
| `tools/run_fmu_diagnostics.py` | 旧日志补图与独立固定负荷压差阶跃编排；已完成三工况实际 FMU 验证 |
| `tools/fmu_diagnostics_report.py` | 因果时间对齐、跟踪图、阶跃图与报告；源 SQLite 只读，无未落盘 WAL 时才分析 |
| `tools/fmu_step_metrics.py` | hold 漂移扣除、尾段稳定判据、阶跃时间指标，未稳定不报告 t90 |
| `tools/fmu_tracking_render.py` | 本机无 matplotlib 时使用现有 Pillow/中文字体补画旧日志，输出相同 PNG/SVG 数据曲线 |
| `tools/run_fmu_tracking_comparison.py` | 固定物理边界的五策略消融、短/长负荷阶段，检查辨识来源的 FMU 哈希 |
| `tools/fmu_correction_report.py` | 同条件检查、因果对齐、原/修正跟踪图、电量与完整报告 |
| `tools/run_fmu_validation_matrix.py` | 新增工况 × Kp 矩阵、同条件独立 FMU、参考数据汇集与哈希校验 |
| `tools/build_fmu_validation_report.py` | 29 组统一指标、11 组图与配置内嵌单 HTML，保留不利结果 |
| `tools/build_cdu_briefing_diagrams.py` | 生成参考 CDU 物理功能图与 FMU/现场两条信息链，非厂家施工图 |
| `tools/build_cdu_briefing.py` | 从选定长阶段证据生成单文件汇报 HTML、配置副本和取数哈希 |
| `tools/inspect_fmu.py` | XML 元数据检查，不加载动态库 |
| `tools/replay_sustain.py` | CSV 因果回放，不执行候选，纠正原始压差单位 |
| `tools/wire_demo.py` | 四周期真实 TCP 演示和退出检查 |
| `tools/build_manual.py` | 从本文生成 HTML 与根目录兼容入口，不读取设备 |
| `tools/build_portal.py` | 精简导航页，链接唯一手册与已有报告 |
| `tools/build_hydraulic_report.py` | 重算七组水力/证据案例，保存输入和结果，生成离线 HTML；不连接设备 |
| `tools/benchmark_hydraulics.py` | 名义求解规模/边界案例实测，单列超限拒绝延迟，保存环境、代码哈希与原始样本 |
| `tools/build_architecture.py` | 生成当前实施框架、代码/通信链路的 PNG、SVG 和双图查看页；绘图需 Pillow 与中文字体，控制运行不依赖它们 |
| `tests/test_runtime.py` | 模式、边界、审计、回读、失效、回退 |
| `tests/test_product.py` | 两种控制模式、预测、校准/冻结、恢复、数值回归 |
| `tests/test_modbus.py` | TCP 功能码、编码、超时/丢包、只读、源停更、退出 |
| `tests/test_sustain_fmu.py` | 单位、实测/目标、时钟、失败、共享隔离和实验退出 |
| `tests/test_tracking_policy.py` | 纠正方向、独立慢对象闭环、原限速、异常数据与模型参数校验 |
| `tests/test_fmu_diagnostics.py` | 正负一阶响应、背景漂移、未收敛、无响应与时序/长度校验 |
| `tests/test_site.py` | 供回路径、隔离回路、点表能力、配置限值及 L2L/L2A × 压差/流量四组合 |
| `tests/test_forecasting.py` | 电功率输入、节点/机柜去重、同步聚合、时效及不确定性选择 |
| `tests/test_workbench.py` | 草稿发布、任务生命周期、预测真实前馈、过期回退与不可变原始输入归档 |
| `tests/test_site_view.py` | 多独立域记录来源、发布版本隔离、活动任务优先与历史状态 |
| `tests/test_console_server.py` | HTTP 会话与写入边界、预测接入到 Engine 的端到端链路 |
| `tests/test_analysis_config.py` | 0.2 结构、引用、物性、域归属、点表单一绑定和安全迁移 |
| `tests/test_analysis_entrypoints.py` | CLI/工作台分析入口、版本边界、无硬件写入及旧运行路径拒绝 0.2 |
| `tests/frontend-workbench.test.cjs` | 未应用 JSON 保护、历史隔离、0.2 表单/任务边界、只读分析和异步结果隔离；使用 `node --test` 单独运行，不由 Python unittest 发现 |

| 配置/目录 | 用途 |
|---|---|
| `examples/liquid_to_liquid.json` / `examples/liquid_to_air.json` | 静态 mock，仍可 validate/demo，不能用于热工效果结论 |
| `examples/thermal_liquid_to_liquid.json` / `examples/thermal_liquid_to_air.json` | 动态合成对象，使用 simulate |
| `examples/hydraulic_parallel_v02.json` | 0.2 合成静态水力例：两个机柜、四个节点支路；等效阻力及压力边界非厂家参数 |
| `examples/workbench_physical.json` | 具备供回连接、机柜和节点的单 CDU 工作台模板 |
| `examples/workbench_independent_cdus.json` | 两个独立域，L2L 压差控制与 L2A 流量控制并存；仅声明服务关系 |
| `examples/workbench_split_headers.json` | 分离供回总管、供液路径平衡阀；阀门只有配置展示，仍运行 CDU 聚合模型 |
| `examples/modbus_emulator.json` / `examples/modbus_monitor_only.json` | 本机虚构设备可控/只读点表 |
| `examples/field_template.UNBOUND.json` | 未绑定现场模板，故意不能直接控制 |
| `examples/sustain_fmu_experiment.json` | 当前修正 FMU 实验配置，普通 FMU 入口默认使用 |
| `experiments/fmu_validation_matrix.json` | 4 类负荷与固定压差/Kp=0/1/2 实验组合；由矩阵编排器读取，不是场景配置 |
| `examples/sustain_fmu_experiment_legacy.json` | 保留原平方根模型，仅用于消融复现 |
| `deploy/lc-control-monitor.service` | 未安装/验收的 Linux 只读示例 |
| `pyproject.toml` / `.gitignore` | 包元信息、忽略规则，非完整发布流水线 |
| `outputs/` | 实验快照；第 10 节选择当前基准，不把目录名当软件版本 |
| `docs/assets/` | 产品示意图，不是已实现 UI 截图或验收证据 |

### 11.1 调用链与扩展原则

```text
CLI → load_scene / validate_scene → operations.run
  → 锁定设备端点和输出目录
  → Adapter + Engine(ControlService, FlowPolicy, Store)
  → 周期 tick
      读取 Snapshot → 保存 telemetry → heartbeat / 运行检查
      → observe / 校准记录 → propose / 标准请求
      → submit / 网关 → 先写审计 → 设备写入和回读
      → 保存 decision
  → finally: close / 尝试交还本地 → 关闭数据库 → 报告
```

0.2 路径为 `CLI analyze / 工作台 analysis → 0.2 校验 → analyze_scene → 静态求解/区间/证据筛查 → 分析 JSON`。它不会调用 Adapter、Engine 或命令网关；要增加现场支路控制，需要单独实现和验证执行能力，不能复用分析成功作为授权。

新增协议实现 describe、read、write、心跳和释放语义，保留网关。新增模型/优化器通过标准观测/请求接入，不绕过审计，不修改保护限值。新增字段必须有执行语义和校验。

## 12. 数据、故障与恢复

SQLite 使用 WAL/FULL，事件含 session、telemetry、decision、calibration、model、fault、forecast_input_error、forecast_usage。commands.jsonl 保存模式、dispatch_intent、回执、交接。写意图先落盘同步，再发设备命令；采样存储失败不静默丢弃。

| 状态/原因 | 含义与处理 |
|---|---|
| setpoint_confirmed | 目标回读一致，继续观察实际响应 |
| shadow | 未执行候选，不计算实际节能 |
| control_owner_mismatch / device_mode_mismatch | 模式/归属不允许，核对交接，不伪改枚举 |
| temperature_protection_not_verified | 缺所需防凝露证据/露点条件，维持温度写入禁用 |
| minimum_interval_not_met | 动作太密，等下一周期，不删除保护 |
| invalid_guard_observation / stale_source | 守护量/源刷新异常，检查采样链路 |
| uncertain / restart_pending_intent | 结果未知，禁止自动重发，核对设备并保留审计 |
| handoff_unconfirmed | 未确认本地接管，核对设备模式和看门狗 |
| exit_code=2 | 本次故障，查看 fault 和命令日志再决定恢复 |

同命令 ID 不重复写，冲突 ID 拒绝。未完成意图、不确定动作或损坏审计阻止重启自动控制。先核对设备目标/模式/接管，保存处置证据及原日志，确认交接后建新会话；**不要删审计解锁。** 没有自动对账/回滚向导，不应无条件重启为 control。

没有自动留存、备份、磁盘容量治理或高可用。长期边缘运行前需补齐；学习模型不替代设备保护。

## 13. 后续开发与文档维护

### 13.1 原计划的实现边界核对

| 原计划方向 | 当前落地状态 | 仍需完成 |
|---|---|---|
| 现场配置替代硬编码 | 统一资产、拓扑、点表、能力、策略参数和版本快照 | 新协议与复杂握手仍需编写驱动 |
| 物理连接与操作界面 | 0.1 原交互保留；0.2 关系布局、显式水力图和只读分析面板，高级 JSON 草稿发布 | 不自动勘测管路；尚未实现 0.2 图上元件编辑、大图分页和完整节点热模型 |
| 不同类型 CDU | 已验证 L2L/L2A × 压差/流量四组合；类型与控制量分别配置 | 型号/固件专属点表、工厂及现场验收 |
| 多机柜、节点与多 CDU | 节点归属、独立域任务；0.2 在声明边界与有限规模内求解支路静态水力 | 共享水力控制协调、逐支路执行器、动态热模型、泵组合与降额/N+1 验证 |
| 外部功率预测提前冷却 | 有真实输入 API、按拓扑聚合、有效期与时钟校验、前馈执行和审计 | 上游预测模型、实测时延辨识、机柜阀门调度与经济性验证 |
| 持续校准 | 原有有界水力增益校准、验证与模型版本恢复继续参与控制 | 多参数热模型、退化诊断和跨工况认证 |
| 气象与全站能耗优化 | 明确扩展边界，未冒充已经执行 | 天气/湿球模型、冷源能力曲线、供温与设备组合优化、总电耗计量 |
| 安全落地 | 监测/影子/控制分级、限值、审计、回读、接管检查 | OEM 台架/现场联调和长期故障演练 |

通用性目前体现为配置与驱动能力匹配后的复用，不能承诺“任意机房只改配置即可自动控制”。如果现场依赖尚未实现的共享域策略或协议，应显示不支持并保留监测能力，不能静默套用单 CDU 算法。


| 顺序 | 待完成交付 | 验证依据 |
|---|---|---|
| 1 | 首款真实 CDU 适配、写语义、属主、失联接管 | 型号/固件点表与台架/现场记录，先监测后闭环 |
| 2 | FMU 绝对压力、初始化、热源到液冷热负荷核对，扩大工况 | 扰动、参数失配、延迟/噪声、失败样本和温度/能量比较 |
| 3 | 独立负荷预测、电表与跨工况校准 | 时间/计量对齐，证明前馈和参数更新增益 |
| 4 | 在已有本机工作台上补多人权限、通知、长期留存、复杂握手与恢复工具 | 长期运行与故障演练；草稿/发布、状态与决策回放已实现 |
| 5 | 多 CDU 协调、供温/冷源组合优化、其他协议 | 共享拓扑、能力和总冷却计量基础上的协调与能效验收 |

“以系统总能耗最低为目标，随负载与环境选择冷源组合及运行参数”仍是后续目标。当前控制路径仍是单域有界控制与增益校准；新增 0.2 是只读诊断，不是已完成的全站自适应节能。泄漏预测、冷却液健康、芯片模型、风液协同也未实现。

### 13.2 一个完整事实来源

完整内容只编辑本 Markdown，README 保留启动入口，门户只导航。更新后在项目目录执行：

```bash
python3 tools/build_manual.py
python3 tools/build_portal.py
```

修改图解时运行 `python3 tools/build_architecture.py`，统一生成两种图片格式与查看页。该绘图工具当前使用 macOS 的 STHeiti 字体，换平台需提供相应中文字体路径。

前者生成同名 HTML，并更新根目录原“设计与验证方案.html”为跳转入口；后者生成 index.html。不要手改生成 HTML。新增功能同步第 2 节能力、第 3–4 节配置、第 11 节代码、第 13 节待办；新指标须有匹配证据才更新第 10 节。

此次合并早期定义、实施清单、重复厂家调研和分散设备/FMU/验证说明，删除已替代草案。过时根目录概念接口 JSON 与混合 Pod 示例由当前 examples 取代。用户标准 PDF、参考脚本、原始 CSV/JSON、图片与历史运行报告保留。历史实验是快照，不能冒充新版本结果；新实验写新目录并更新本文基准链接。
