{
  "meta": {
    "purpose": "Thermal time-constant characterisation of the reference FMU",
    "status": "passed",
    "settle_s": 3600.0,
    "step_s": 3600.0,
    "step_time_s": 3600.0,
    "step_channel": "computeBlock[1] CDU secondary supply setpoint",
    "step_from_C": 28.0,
    "step_to_C": 30.0,
    "step_size_C": 2.0,
    "sample_period_s": 15.0,
    "samples": 480,
    "simulated_seconds": 7200.0,
    "elapsed_wall_s": 2.84,
    "fmi_statuses": [
      0
    ],
    "point_map": {
      "g1_sec_supply_C": "simulator[1].datacenter[1].computeBlock[1].cdu[1].summary.T_sec_s_C",
      "g1_sec_return_C": "simulator[1].datacenter[1].computeBlock[1].cdu[1].summary.T_sec_r_C",
      "g1_prim_supply_C": "simulator[1].datacenter[1].computeBlock[1].cdu[1].summary.T_prim_s_C",
      "g1_prim_return_C": "simulator[1].datacenter[1].computeBlock[1].cdu[1].summary.T_prim_r_C",
      "g1_sec_mass_flow_kg_s": "simulator[1].datacenter[1].computeBlock[1].cdu[1].summary.m_flow_sec",
      "g1_pump_W": "simulator[1].datacenter[1].computeBlock[1].cdu[1].summary.W_flow_CDUP",
      "g1_chan1_T_C": "simulator[1].datacenter[1].computeBlock[1].cabinet[1].coolingChannels_1.medium.T",
      "g1_chan2_T_C": "simulator[1].datacenter[1].computeBlock[1].cabinet[1].coolingChannels_2.medium.T",
      "g1_chan3_T_C": "simulator[1].datacenter[1].computeBlock[1].cabinet[1].coolingChannels_3.medium.T",
      "g1_node1_K": "simulator[1].datacenter[1].computeBlock[1].cabinet[1].boundary_1.port.T",
      "g1_branch1_kg_s": "simulator[1].datacenter[1].computeBlock[1].cabinet[1].valveLinear_1.m_flow",
      "g1_branch2_kg_s": "simulator[1].datacenter[1].computeBlock[1].cabinet[1].valveLinear_2.m_flow",
      "g1_branch3_kg_s": "simulator[1].datacenter[1].computeBlock[1].cabinet[1].valveLinear_3.m_flow",
      "g2_sec_supply_C": "simulator[1].datacenter[1].computeBlock[2].cdu[1].summary.T_sec_s_C",
      "g2_sec_return_C": "simulator[1].datacenter[1].computeBlock[2].cdu[1].summary.T_sec_r_C",
      "g2_prim_supply_C": "simulator[1].datacenter[1].computeBlock[2].cdu[1].summary.T_prim_s_C",
      "g2_prim_return_C": "simulator[1].datacenter[1].computeBlock[2].cdu[1].summary.T_prim_r_C",
      "g2_sec_mass_flow_kg_s": "simulator[1].datacenter[1].computeBlock[2].cdu[1].summary.m_flow_sec",
      "g2_pump_W": "simulator[1].datacenter[1].computeBlock[2].cdu[1].summary.W_flow_CDUP",
      "g2_chan1_T_C": "simulator[1].datacenter[1].computeBlock[2].cabinet[1].coolingChannels_1.medium.T",
      "g2_chan2_T_C": "simulator[1].datacenter[1].computeBlock[2].cabinet[1].coolingChannels_2.medium.T",
      "g2_chan3_T_C": "simulator[1].datacenter[1].computeBlock[2].cabinet[1].coolingChannels_3.medium.T",
      "g2_node1_K": "simulator[1].datacenter[1].computeBlock[2].cabinet[1].boundary_1.port.T",
      "g2_branch1_kg_s": "simulator[1].datacenter[1].computeBlock[2].cabinet[1].valveLinear_1.m_flow",
      "g2_branch2_kg_s": "simulator[1].datacenter[1].computeBlock[2].cabinet[1].valveLinear_2.m_flow",
      "g2_branch3_kg_s": "simulator[1].datacenter[1].computeBlock[2].cabinet[1].valveLinear_3.m_flow",
      "g3_sec_supply_C": "simulator[1].datacenter[1].computeBlock[3].cdu[1].summary.T_sec_s_C",
      "g3_sec_return_C": "simulator[1].datacenter[1].computeBlock[3].cdu[1].summary.T_sec_r_C",
      "g3_prim_supply_C": "simulator[1].datacenter[1].computeBlock[3].cdu[1].summary.T_prim_s_C",
      "g3_prim_return_C": "simulator[1].datacenter[1].computeBlock[3].cdu[1].summary.T_prim_r_C",
      "g3_sec_mass_flow_kg_s": "simulator[1].datacenter[1].computeBlock[3].cdu[1].summary.m_flow_sec",
      "g3_pump_W": "simulator[1].datacenter[1].computeBlock[3].cdu[1].summary.W_flow_CDUP",
      "g3_chan1_T_C": "simulator[1].datacenter[1].computeBlock[3].cabinet[1].coolingChannels_1.medium.T",
      "g3_chan2_T_C": "simulator[1].datacenter[1].computeBlock[3].cabinet[1].coolingChannels_2.medium.T",
      "g3_chan3_T_C": "simulator[1].datacenter[1].computeBlock[3].cabinet[1].coolingChannels_3.medium.T",
      "g3_node1_K": "simulator[1].datacenter[1].computeBlock[3].cabinet[1].boundary_1.port.T",
      "g3_branch1_kg_s": "simulator[1].datacenter[1].computeBlock[3].cabinet[1].valveLinear_1.m_flow",
      "g3_branch2_kg_s": "simulator[1].datacenter[1].computeBlock[3].cabinet[1].valveLinear_2.m_flow",
      "g3_branch3_kg_s": "simulator[1].datacenter[1].computeBlock[3].cabinet[1].valveLinear_3.m_flow",
      "g4_sec_supply_C": "simulator[1].datacenter[1].computeBlock[4].cdu[1].summary.T_sec_s_C",
      "g4_sec_return_C": "simulator[1].datacenter[1].computeBlock[4].cdu[1].summary.T_sec_r_C",
      "g4_prim_supply_C": "simulator[1].datacenter[1].computeBlock[4].cdu[1].summary.T_prim_s_C",
      "g4_prim_return_C": "simulator[1].datacenter[1].computeBlock[4].cdu[1].summary.T_prim_r_C",
      "g4_sec_mass_flow_kg_s": "simulator[1].datacenter[1].computeBlock[4].cdu[1].summary.m_flow_sec",
      "g4_pump_W": "simulator[1].datacenter[1].computeBlock[4].cdu[1].summary.W_flow_CDUP",
      "g4_chan1_T_C": "simulator[1].datacenter[1].computeBlock[4].cabinet[1].coolingChannels_1.medium.T",
      "g4_chan2_T_C": "simulator[1].datacenter[1].computeBlock[4].cabinet[1].coolingChannels_2.medium.T",
      "g4_chan3_T_C": "simulator[1].datacenter[1].computeBlock[4].cabinet[1].coolingChannels_3.medium.T",
      "g4_node1_K": "simulator[1].datacenter[1].computeBlock[4].cabinet[1].boundary_1.port.T",
      "g4_branch1_kg_s": "simulator[1].datacenter[1].computeBlock[4].cabinet[1].valveLinear_1.m_flow",
      "g4_branch2_kg_s": "simulator[1].datacenter[1].computeBlock[4].cabinet[1].valveLinear_2.m_flow",
      "g4_branch3_kg_s": "simulator[1].datacenter[1].computeBlock[4].cabinet[1].valveLinear_3.m_flow",
      "g5_sec_supply_C": "simulator[1].datacenter[1].computeBlock[5].cdu[1].summary.T_sec_s_C",
      "g5_sec_return_C": "simulator[1].datacenter[1].computeBlock[5].cdu[1].summary.T_sec_r_C",
      "g5_prim_supply_C": "simulator[1].datacenter[1].computeBlock[5].cdu[1].summary.T_prim_s_C",
      "g5_prim_return_C": "simulator[1].datacenter[1].computeBlock[5].cdu[1].summary.T_prim_r_C",
      "g5_sec_mass_flow_kg_s": "simulator[1].datacenter[1].computeBlock[5].cdu[1].summary.m_flow_sec",
      "g5_pump_W": "simulator[1].datacenter[1].computeBlock[5].cdu[1].summary.W_flow_CDUP",
      "g5_chan1_T_C": "simulator[1].datacenter[1].computeBlock[5].cabinet[1].coolingChannels_1.medium.T",
      "g5_chan2_T_C": "simulator[1].datacenter[1].computeBlock[5].cabinet[1].coolingChannels_2.medium.T",
      "g5_chan3_T_C": "simulator[1].datacenter[1].computeBlock[5].cabinet[1].coolingChannels_3.medium.T",
      "g5_node1_K": "simulator[1].datacenter[1].computeBlock[5].cabinet[1].boundary_1.port.T",
      "g5_branch1_kg_s": "simulator[1].datacenter[1].computeBlock[5].cabinet[1].valveLinear_1.m_flow",
      "g5_branch2_kg_s": "simulator[1].datacenter[1].computeBlock[5].cabinet[1].valveLinear_2.m_flow",
      "g5_branch3_kg_s": "simulator[1].datacenter[1].computeBlock[5].cabinet[1].valveLinear_3.m_flow"
    },
    "missing_points": {},
    "conditions": "Synthetic and illustrative: 15 heat inputs at 60 kW each; wet bulb 20 C; tower target wet bulb + 50/9 K; all 5 CDU groups at 28.0 C; differential-pressure input 27.5; valve commands (0.33, 0.33, 0.34); group 1 supply setpoint steps to 30.0 C at t=3600.0 s.",
    "limits": "Single fixed topology and load level. Characterises this reference model only. Not a real AIDC, not a validated thermal-safety or energy-saving result, and not a substitute for site measurement."
  },
  "channels": [
    {
      "channel": "g1_sec_return_C",
      "label_zh": "CDU二次回液温度",
      "note_zh": "被控回路主要热惯性输出",
      "steady_before": 36.9413,
      "steady_after": 38.822,
      "delta": 1.8807,
      "pre_window_stdev": 0.11548,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.9403,
      "limit_cycle": {
        "period_s": 1515.0,
        "half_periods_s": [
          690.0,
          735.0,
          780.0,
          810.0
        ],
        "amplitude_K": 1.4038,
        "peak_to_peak_K": 2.8076,
        "cycles_observed": 2.4
      },
      "settles_to_constant": false,
      "status": "characterised",
      "block_delta": 2.0674,
      "block_dc_gain": 1.0337,
      "t50_s": 367.5,
      "t63_s": 367.5,
      "t90_s": 517.5,
      "peak_slope_per_s": 0.00359276,
      "peak_slope_at_s": 367.5,
      "tau_peakslope_s": 175.9,
      "dead_time_s": 67.5,
      "dead_time_threshold_frac": 0.1676
    },
    {
      "channel": "g1_chan1_T_C",
      "label_zh": "机柜冷板通道1液温",
      "note_zh": "最靠近热源的热质量",
      "steady_before": 310.1785,
      "steady_after": 312.0455,
      "delta": 1.867,
      "pre_window_stdev": 0.10673,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.9335,
      "limit_cycle": {
        "period_s": 1515.0,
        "half_periods_s": [
          690.0,
          735.0,
          780.0,
          810.0
        ],
        "amplitude_K": 1.2664,
        "peak_to_peak_K": 2.5328,
        "cycles_observed": 2.4
      },
      "settles_to_constant": false,
      "status": "characterised",
      "block_delta": 2.076,
      "block_dc_gain": 1.038,
      "t50_s": 367.5,
      "t63_s": 367.5,
      "t90_s": 517.5,
      "peak_slope_per_s": 0.00362311,
      "peak_slope_at_s": 217.5,
      "tau_peakslope_s": 174.5,
      "dead_time_s": 67.5,
      "dead_time_threshold_frac": 0.1542
    },
    {
      "channel": "g1_chan2_T_C",
      "label_zh": "机柜冷板通道2液温",
      "note_zh": "最靠近热源的热质量",
      "steady_before": 310.1691,
      "steady_after": 312.042,
      "delta": 1.8729,
      "pre_window_stdev": 0.11089,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.9364,
      "limit_cycle": {
        "period_s": 1515.0,
        "half_periods_s": [
          690.0,
          735.0,
          780.0,
          810.0
        ],
        "amplitude_K": 1.3384,
        "peak_to_peak_K": 2.6768,
        "cycles_observed": 2.4
      },
      "settles_to_constant": false,
      "status": "characterised",
      "block_delta": 2.0729,
      "block_dc_gain": 1.0364,
      "t50_s": 367.5,
      "t63_s": 367.5,
      "t90_s": 517.5,
      "peak_slope_per_s": 0.00342724,
      "peak_slope_at_s": 217.5,
      "tau_peakslope_s": 184.4,
      "dead_time_s": 67.5,
      "dead_time_threshold_frac": 0.1605
    },
    {
      "channel": "g1_chan3_T_C",
      "label_zh": "机柜冷板通道3液温",
      "note_zh": "最靠近热源的热质量",
      "steady_before": 309.9483,
      "steady_after": 311.8209,
      "delta": 1.8727,
      "pre_window_stdev": 0.11084,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.9363,
      "limit_cycle": {
        "period_s": 1515.0,
        "half_periods_s": [
          690.0,
          735.0,
          780.0,
          810.0
        ],
        "amplitude_K": 1.3386,
        "peak_to_peak_K": 2.6772,
        "cycles_observed": 2.4
      },
      "settles_to_constant": false,
      "status": "characterised",
      "block_delta": 2.0725,
      "block_dc_gain": 1.0363,
      "t50_s": 367.5,
      "t63_s": 367.5,
      "t90_s": 517.5,
      "peak_slope_per_s": 0.00342578,
      "peak_slope_at_s": 217.5,
      "tau_peakslope_s": 184.5,
      "dead_time_s": 67.5,
      "dead_time_threshold_frac": 0.1604
    },
    {
      "channel": "g1_node1_K",
      "label_zh": "机柜等效热节点温度",
      "note_zh": "等效热容节点",
      "steady_before": 310.1785,
      "steady_after": 312.0455,
      "delta": 1.867,
      "pre_window_stdev": 0.10673,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.9335,
      "limit_cycle": {
        "period_s": 1515.0,
        "half_periods_s": [
          690.0,
          735.0,
          780.0,
          810.0
        ],
        "amplitude_K": 1.2664,
        "peak_to_peak_K": 2.5328,
        "cycles_observed": 2.4
      },
      "settles_to_constant": false,
      "status": "characterised",
      "block_delta": 2.076,
      "block_dc_gain": 1.038,
      "t50_s": 367.5,
      "t63_s": 367.5,
      "t90_s": 517.5,
      "peak_slope_per_s": 0.00362311,
      "peak_slope_at_s": 217.5,
      "tau_peakslope_s": 174.5,
      "dead_time_s": 67.5,
      "dead_time_threshold_frac": 0.1542
    },
    {
      "channel": "g1_sec_supply_C",
      "label_zh": "CDU二次供液温度",
      "note_zh": "执行响应（设定值跟踪）",
      "steady_before": 28.2874,
      "steady_after": 30.1379,
      "delta": 1.8505,
      "pre_window_stdev": 0.09603,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.9253,
      "limit_cycle": {
        "period_s": 1515.0,
        "half_periods_s": [
          690.0,
          735.0,
          780.0,
          825.0
        ],
        "amplitude_K": 1.109,
        "peak_to_peak_K": 2.218,
        "cycles_observed": 2.4
      },
      "settles_to_constant": false,
      "status": "characterised",
      "block_delta": 2.0635,
      "block_dc_gain": 1.0318,
      "t50_s": 367.5,
      "t63_s": 367.5,
      "t90_s": 367.5,
      "peak_slope_per_s": 0.00392653,
      "peak_slope_at_s": 217.5,
      "tau_peakslope_s": 161.0,
      "dead_time_s": 67.5,
      "dead_time_threshold_frac": 0.1396
    },
    {
      "channel": "g1_prim_return_C",
      "label_zh": "CDU一次回液温度",
      "note_zh": "一次侧耦合",
      "steady_before": 35.9356,
      "steady_after": 38.087,
      "delta": 2.1514,
      "pre_window_stdev": 0.09803,
      "setpoint_step_C": 2.0,
      "dc_gain": 1.0757,
      "limit_cycle": {
        "period_s": 1515.0,
        "half_periods_s": [
          690.0,
          735.0,
          780.0,
          825.0
        ],
        "amplitude_K": 1.5587,
        "peak_to_peak_K": 3.1175,
        "cycles_observed": 2.4
      },
      "settles_to_constant": false,
      "status": "characterised",
      "block_delta": 2.4195,
      "block_dc_gain": 1.2098,
      "t50_s": 367.5,
      "t63_s": 367.5,
      "t90_s": 367.5,
      "peak_slope_per_s": 0.00383201,
      "peak_slope_at_s": 217.5,
      "tau_peakslope_s": 165.0,
      "dead_time_s": 67.5,
      "dead_time_threshold_frac": 0.1216
    },
    {
      "channel": "g1_pump_W",
      "label_zh": "CDU二次泵功率",
      "note_zh": "执行器功耗",
      "steady_before": 3385.3093,
      "steady_after": 3385.201,
      "delta": -0.1083,
      "pre_window_stdev": 1.81174,
      "setpoint_step_C": 2.0,
      "dc_gain": -0.0542,
      "limit_cycle": {
        "period_s": 1350.0,
        "half_periods_s": [
          540.0,
          675.0,
          735.0
        ],
        "amplitude_K": 7.4605,
        "peak_to_peak_K": 14.9209,
        "cycles_observed": 2.7
      },
      "settles_to_constant": false,
      "status": "no_measurable_response"
    }
  ],
  "controls": [
    {
      "channel": "g2_sec_return_C",
      "label_zh": "g2_sec_return_C",
      "note_zh": "对照通道：不应响应本轮阶跃",
      "steady_before": 36.9413,
      "steady_after": 37.8936,
      "delta": 0.9522,
      "pre_window_stdev": 0.11548,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.4761,
      "limit_cycle": null,
      "settles_to_constant": true,
      "status": "characterised",
      "block_delta": 0.9357,
      "block_dc_gain": 0.4679,
      "t50_s": 967.5,
      "t63_s": 1417.5,
      "t90_s": 2617.5,
      "peak_slope_per_s": 0.00048124,
      "peak_slope_at_s": 667.5,
      "tau_peakslope_s": 1313.5,
      "dead_time_s": 517.5,
      "dead_time_threshold_frac": 0.3702
    },
    {
      "channel": "g3_sec_return_C",
      "label_zh": "g3_sec_return_C",
      "note_zh": "对照通道：不应响应本轮阶跃",
      "steady_before": 36.9413,
      "steady_after": 37.8936,
      "delta": 0.9522,
      "pre_window_stdev": 0.11548,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.4761,
      "limit_cycle": null,
      "settles_to_constant": true,
      "status": "characterised",
      "block_delta": 0.9357,
      "block_dc_gain": 0.4679,
      "t50_s": 967.5,
      "t63_s": 1417.5,
      "t90_s": 2617.5,
      "peak_slope_per_s": 0.00048124,
      "peak_slope_at_s": 667.5,
      "tau_peakslope_s": 1313.5,
      "dead_time_s": 517.5,
      "dead_time_threshold_frac": 0.3702
    },
    {
      "channel": "g4_sec_return_C",
      "label_zh": "g4_sec_return_C",
      "note_zh": "对照通道：不应响应本轮阶跃",
      "steady_before": 36.9413,
      "steady_after": 37.8936,
      "delta": 0.9522,
      "pre_window_stdev": 0.11548,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.4761,
      "limit_cycle": null,
      "settles_to_constant": true,
      "status": "characterised",
      "block_delta": 0.9357,
      "block_dc_gain": 0.4679,
      "t50_s": 967.5,
      "t63_s": 1417.5,
      "t90_s": 2617.5,
      "peak_slope_per_s": 0.00048124,
      "peak_slope_at_s": 667.5,
      "tau_peakslope_s": 1313.5,
      "dead_time_s": 517.5,
      "dead_time_threshold_frac": 0.3702
    },
    {
      "channel": "g5_sec_return_C",
      "label_zh": "g5_sec_return_C",
      "note_zh": "对照通道：不应响应本轮阶跃",
      "steady_before": 36.9413,
      "steady_after": 37.8936,
      "delta": 0.9522,
      "pre_window_stdev": 0.11548,
      "setpoint_step_C": 2.0,
      "dc_gain": 0.4761,
      "limit_cycle": null,
      "settles_to_constant": true,
      "status": "characterised",
      "block_delta": 0.9357,
      "block_dc_gain": 0.4679,
      "t50_s": 967.5,
      "t63_s": 1417.5,
      "t90_s": 2617.5,
      "peak_slope_per_s": 0.00048124,
      "peak_slope_at_s": 667.5,
      "tau_peakslope_s": 1313.5,
      "dead_time_s": 517.5,
      "dead_time_threshold_frac": 0.3702
    }
  ],
  "verdict": {
    "basis": "g1_sec_return_C",
    "t90_s": 517.5,
    "t50_s": 367.5,
    "dc_gain": 0.9403,
    "supervisory_period_over_t90": [
      0.00966,
      0.05797
    ],
    "limit_cycle": {
      "period_s": 1515.0,
      "half_periods_s": [
        690.0,
        735.0,
        780.0,
        810.0
      ],
      "amplitude_K": 1.4038,
      "peak_to_peak_K": 2.8076,
      "cycles_observed": 2.4
    },
    "judgement": "回路整体响应在数分钟量级。5–30 s 监督层刷新充分，但前馈提前量必须按分钟量级设计，不能用秒级假设。",
    "secondary_observations": {
      "coldplate_t90_s": 517.5,
      "coldplate_dc_gain": 0.9335,
      "execution_t90_s": 367.5,
      "execution_dc_gain": 0.9253
    }
  }
}
